[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J511            	105.08      	1.763868462 	DMA2_pat        	;
 J411            	8.95        	1.33356     	DMA1_pat        	;
 J414            	34.36       	1.448796923 	DMA1_pat        	;
 J415            	65          	0           	                	;
 J416            	42.6        	0           	                	;
 J417            	37.38       	1.936849615 	DMA1_pat        	;
 J418            	37.39       	0           	                	;
 J419            	40.5        	0           	                	;
 J310            	51.84       	2.036224615 	DMA4_pat        	;
 J311            	55.95       	1.772595    	DMA4_pat        	;
 J312            	68.48       	0.113381538 	DMA4_pat        	;
 J313            	67.66       	1.035083077 	DMA4_pat        	;
 J314            	14.94       	2.156548846 	DMA1_pat        	;
 J315            	16.03       	1.976200385 	DMA1_pat        	;
 J316            	12.98       	0.93384     	DMA1_pat        	;
 J318            	53.67       	2.404883077 	DMA4_pat        	;
 J319            	39.29       	2.178615    	DMA4_pat        	;
 J210            	7.01        	0.692307692 	DMA1_pat        	;
 J211            	11.27       	2.373893077 	DMA1_pat        	;
 J212            	7.87        	0.910046538 	DMA1_pat        	;
 J214            	8.67        	1.312171154 	DMA1_pat        	;
 J217            	10.98       	1.91778     	DMA1_pat        	;
 J218            	7.68        	0.133760769 	DMA1_pat        	;
 J219            	52          	1.481145    	DMA5_pat        	;
 J110            	15.92       	1.171750385 	DMA1_pat        	;
 J420            	39.99       	0           	                	;
 J421            	37.09       	1.556741538 	DMA1_pat        	;
 J422            	38.81       	0           	                	;
 J1153           	22.14       	0.659483077 	DMA1_pat        	;
 J1154           	14.61       	0.698355    	DMA1_pat        	;
 J1155           	15.54       	2.074504615 	DMA1_pat        	;
 J425            	64.42       	0           	                	;
 J426            	72.71       	0           	                	;
 J1157           	22.21       	2.465233846 	DMA1_pat        	;
 J427            	67.65       	0           	                	;
 J1158           	28.25       	0.567165    	DMA1_pat        	;
 J428            	16.2        	1.737789231 	DMA1_pat        	;
 J429            	12.56       	2.450008846 	DMA1_pat        	;
 J320            	46.73       	0.609828462 	DMA4_pat        	;
 J321            	44.59       	1.334681538 	DMA4_pat        	;
 J322            	48.02       	0.265924615 	DMA4_pat        	;
 J324            	42.38       	2.498536154 	DMA4_pat        	;
 J1056           	7.64        	1.69044     	DMA1_pat        	;
 J327            	49.68       	0.039259615 	DMA4_pat        	;
 J1058           	13.58       	1.43796     	DMA1_pat        	;
 J328            	45.69       	0.250130769 	DMA4_pat        	;
 J329            	44.05       	0.257556923 	DMA4_pat        	;
 J220            	60          	1.997210769 	DMA5_pat        	;
 J221            	77.07       	0.711200769 	DMA4_pat        	;
 J225            	13.33       	0.114123462 	DMA1_pat        	;
 J226            	11.1        	0.739431923 	DMA1_pat        	;
 J50             	71.8        	0.955025769 	DMA4_pat        	;
 J51             	72.42       	0.752426538 	DMA4_pat        	;
 J53             	80          	2.371428462 	DMA5_pat        	;
 J54             	80          	2.449573846 	DMA5_pat        	;
 J128            	85.26       	1.003435385 	DMA2_pat        	;
 J55             	71          	0.6957      	DMA5_pat        	;
 J129            	62.85       	0.401103462 	DMA2_pat        	;
 J56             	72          	0.407053846 	DMA5_pat        	;
 J57             	59          	1.616466923 	DMA5_pat        	;
 J58             	76          	1.025183077 	DMA5_pat        	;
 J59             	57          	1.031918077 	DMA5_pat        	;
 J1160           	24.91       	1.781825769 	DMA1_pat        	;
 J1161           	25.25       	0.815515385 	DMA1_pat        	;
 J431            	16.9        	1.582946538 	DMA1_pat        	;
 J432            	19.88       	0.518903077 	DMA1_pat        	;
 J433            	27.35       	0.465033462 	DMA1_pat        	;
 J434            	16.48       	1.458398077 	DMA1_pat        	;
 J435            	12.15       	0.201786923 	DMA1_pat        	;
 J436            	17.68       	1.144929231 	DMA1_pat        	;
 J438            	10.43       	2.264325    	DMA1_pat        	;
 J1169           	55.42       	0.653420769 	DMA3_pat        	;
 J439            	17.78       	1.963030385 	DMA1_pat        	;
 J330            	58.25       	0.947255769 	DMA4_pat        	;
 J331            	59.26       	0.724163077 	DMA4_pat        	;
 J332            	36          	1.986       	DMA1_pat        	;
 J333            	25.7        	1.579355769 	DMA1_pat        	;
 J334            	29.28       	1.569105    	DMA1_pat        	;
 J335            	25.08       	1.071140769 	DMA1_pat        	;
 J336            	23.81       	0.244935    	DMA1_pat        	;
 J337            	22.11       	1.402600385 	DMA1_pat        	;
 J231            	71.9        	1.736214231 	DMA4_pat        	;
 J232            	69.81       	2.284294615 	DMA4_pat        	;
 J233            	74.23       	0           	                	;
 J234            	64.06       	0.045       	DMA2_pat        	;
 J236            	58          	1.358401154 	DMA5_pat        	;
 J237            	73.14       	2.29041     	DMA5_pat        	;
 J130            	54.52       	1.075653462 	DMA2_pat        	;
 J131            	88.05       	1.694869615 	DMA2_pat        	;
 J132            	74.55       	1.256134615 	DMA2_pat        	;
 J133            	69.58       	1.284343846 	DMA2_pat        	;
 J60             	55          	1.157449615 	DMA5_pat        	;
 J134            	80.7        	0.883681154 	DMA2_pat        	;
 J135            	70          	1.012085769 	DMA2_pat        	;
 J62             	60          	0.674329615 	DMA5_pat        	;
 J64             	80          	0.138984231 	DMA5_pat        	;
 J65             	80          	0.609613846 	DMA5_pat        	;
 J66             	72          	2.447695385 	DMA5_pat        	;
 J67             	79          	0.152290385 	DMA5_pat        	;
 J68             	73          	0.975729231 	DMA5_pat        	;
 J69             	71          	0.912488077 	DMA5_pat        	;
 J1170           	54.54       	1.224736154 	DMA3_pat        	;
 J441            	69          	0           	                	;
 J444            	29.46       	1.186148077 	DMA1_pat        	;
 J341            	14.89       	0.643168846 	DMA1_pat        	;
 J344            	54.7        	1.57188     	DMA3_pat        	;
 J345            	49.97       	1.355175    	DMA3_pat        	;
 J347            	54.4        	0.390755769 	DMA3_pat        	;
 J348            	62.18       	2.346363462 	DMA4_pat        	;
 J349            	36.41       	1.636248462 	DMA4_pat        	;
 J241            	70          	1.265218846 	DMA5_pat        	;
 J242            	65          	0.976179231 	DMA5_pat        	;
 J243            	60          	0.268438846 	DMA5_pat        	;
 J244            	70          	1.959988846 	DMA5_pat        	;
 J245            	71          	1.149101538 	DMA5_pat        	;
 J246            	55          	1.884220385 	DMA5_pat        	;
 J247            	57          	1.490236154 	DMA5_pat        	;
 J248            	54          	2.081825769 	DMA5_pat        	;
 J249            	50          	0.046895769 	DMA5_pat        	;
 J142            	5.53        	0.525921923 	DMA1_pat        	;
 J143            	6.3         	0.184883077 	DMA1_pat        	;
 J70             	70          	0.263633077 	DMA5_pat        	;
 J144            	4.17        	0.829235769 	DMA1_pat        	;
 J71             	77          	0.320625    	DMA5_pat        	;
 J72             	75          	0.000603462 	DMA5_pat        	;
 J73             	80          	1.341985385 	DMA5_pat        	;
 J74             	75          	1.642638462 	DMA5_pat        	;
 J76             	70          	1.360035    	DMA5_pat        	;
 J77             	76          	2.06853     	DMA5_pat        	;
 J78             	60.56       	0.204733846 	DMA4_pat        	;
 J350            	33.82       	0.479806154 	DMA3_pat        	;
 J351            	25.51       	1.697283462 	DMA4_pat        	;
 J352            	47.55       	1.135519615 	DMA4_pat        	;
 J353            	22.64       	0.892558846 	DMA4_pat        	;
 J354            	18.68       	0.374951538 	DMA4_pat        	;
 J355            	28.87       	1.760989615 	DMA4_pat        	;
 J358            	22.3        	2.321965385 	DMA4_pat        	;
 J359            	17.57       	1.325530385 	DMA4_pat        	;
 J250            	67          	0.224103462 	DMA5_pat        	;
 J251            	75.19       	1.894323462 	DMA2_pat        	;
 J252            	83.82       	1.004605385 	DMA2_pat        	;
 J253            	74.69       	1.154686154 	DMA2_pat        	;
 J254            	74.59       	1.230414231 	DMA2_pat        	;
 J257            	80          	0.519069231 	DMA2_pat        	;
 J154            	43.69       	0.82434     	DMA1_pat        	;
 J155            	44.41       	0.238572692 	DMA1_pat        	;
 J82             	70.87       	1.474481538 	DMA4_pat        	;
 J156            	46.16       	0.424683462 	DMA1_pat        	;
 J83             	61.07       	2.319041538 	DMA4_pat        	;
 J84             	43.82       	0.244824231 	DMA5_pat        	;
 J85             	45          	1.109656154 	DMA5_pat        	;
 J159            	37.41       	0.682367308 	DMA1_pat        	;
 J86             	50          	2.181366923 	DMA5_pat        	;
 J87             	42.63       	1.876719231 	DMA5_pat        	;
 J89             	68.29       	0.682355769 	DMA2_pat        	;
 J360            	20.71       	1.684118077 	DMA4_pat        	;
 J361            	26.67       	0.641571923 	DMA4_pat        	;
 J362            	43.66       	0.224741538 	DMA4_pat        	;
 J363            	72.23       	0           	                	;
 J364            	65          	0           	                	;
 J365            	29.83       	1.975323462 	DMA1_pat        	;
 J366            	14.46       	0.743145    	DMA1_pat        	;
 J1208           	42.74       	0.588205385 	DMA4_pat        	;
 J367            	13.6        	1.201186154 	DMA1_pat        	;
 J369            	20.27       	0.636504231 	DMA1_pat        	;
 J160            	43.69       	0.851516538 	DMA1_pat        	;
 J161            	22.81       	0.112335    	DMA1_pat        	;
 J162            	36.88       	1.206070385 	DMA1_pat        	;
 J163            	16.2        	0.515043462 	DMA1_pat        	;
 J164            	17.34       	2.161336154 	DMA1_pat        	;
 J91             	64.09       	1.471571538 	DMA2_pat        	;
 J165            	16.69       	1.887271154 	DMA1_pat        	;
 J166            	23.95       	2.319708462 	DMA1_pat        	;
 J167            	23.91       	0.827541923 	DMA1_pat        	;
 J94             	30.75       	1.357353462 	DMA3_pat        	;
 J95             	22.56       	0.201728077 	DMA1_pat        	;
 J96             	30          	1.585930385 	DMA1_pat        	;
 J97             	34.19       	1.025091923 	DMA1_pat        	;
 J976            	6.3         	2.401058077 	DMA1_pat        	;
 J571            	77.11       	0.286558846 	DMA2_pat        	;
 J572            	76.4        	2.308613077 	DMA2_pat        	;
 J573            	81.62       	1.550524615 	DMA2_pat        	;
 J574            	67.36       	0.869315769 	DMA2_pat        	;
 J575            	75.27       	0.373114615 	DMA2_pat        	;
 J576            	80.8        	1.199945769 	DMA2_pat        	;
 J370            	20.46       	0.548523462 	DMA1_pat        	;
 J371            	68.81       	0           	                	;
 J372            	23.2        	0.326051538 	DMA1_pat        	;
 J373            	27.22       	0.072214615 	DMA1_pat        	;
 J374            	13.7        	0.863479615 	DMA1_pat        	;
 J375            	22.72       	1.369171154 	DMA1_pat        	;
 J376            	12.18       	2.307386538 	DMA1_pat        	;
 J377            	13.12       	1.345615385 	DMA1_pat        	;
 J1219           	14.48       	1.016053846 	DMA1_pat        	;
 J379            	10.25       	2.118114231 	DMA1_pat        	;
 J171            	8.81        	2.065564615 	DMA1_pat        	;
 J172            	6.25        	1.681069615 	DMA1_pat        	;
 J173            	13          	1.804736538 	DMA1_pat        	;
 J174            	6.11        	2.491929231 	DMA1_pat        	;
 J175            	6.84        	0.849514615 	DMA1_pat        	;
 J177            	13.14       	1.238028462 	DMA1_pat        	;
 J179            	15.01       	1.03242     	DMA1_pat        	;
 J580            	105.08      	1.738204615 	DMA2_pat        	;
 J486            	86.11       	0.447723462 	DMA2_pat        	;
 J487            	79          	1.057295769 	DMA2_pat        	;
 J488            	89.16       	1.357943077 	DMA2_pat        	;
 J489            	85.02       	2.036659615 	DMA2_pat        	;
 J381            	36.02       	1.352284615 	DMA4_pat        	;
 J1223           	3.48        	1.068833077 	DMA1_pat        	;
 J382            	70.42       	1.272670385 	DMA4_pat        	;
 J384            	42.51       	0           	                	;
 J385            	76.6        	0           	                	;
 J180            	8.77        	1.224575769 	DMA1_pat        	;
 J181            	10.94       	1.702048846 	DMA1_pat        	;
 J1024           	5.83        	2.216500385 	DMA1_pat        	;
 J183            	13.28       	0.926288077 	DMA1_pat        	;
 J1025           	8.61        	0.756243462 	DMA1_pat        	;
 J186            	9.38        	0.732167308 	DMA1_pat        	;
 J187            	9.81        	0.375778846 	DMA1_pat        	;
 J188            	8.51        	1.324553077 	DMA1_pat        	;
 J189            	7.58        	0.558154615 	DMA1_pat        	;
 J490            	95.84       	1.461324231 	DMA2_pat        	;
 J491            	76.93       	0.908646923 	DMA2_pat        	;
 J492            	94.67       	2.189936538 	DMA2_pat        	;
 J493            	77.62       	1.195035    	DMA2_pat        	;
 J494            	93.76       	0.476583462 	DMA2_pat        	;
 J495            	91.15       	1.710155769 	DMA2_pat        	;
 J496            	91          	1.868539615 	DMA2_pat        	;
 J497            	105.63      	1.534836923 	DMA2_pat        	;
 J498            	90.12       	1.955348077 	DMA2_pat        	;
 J500            	75.52       	0.404359615 	DMA2_pat        	;
 J499            	72.24       	2.01945     	DMA2_pat        	;
 J501            	80.97       	0.506545385 	DMA2_pat        	;
 J502            	80.99       	2.391905769 	DMA2_pat        	;
 J503            	99.65       	0.164628462 	DMA2_pat        	;
 J504            	66.71       	0.153805385 	DMA2_pat        	;
 J394            	70.53       	0.346153846 	DMA2_pat        	;
 J509            	99.94       	0.949013077 	DMA2_pat        	;
 J399            	75          	0           	                	;
 J401            	70          	0           	                	;
 J406            	71.74       	0           	                	;
 J295            	56.42       	0.434433462 	DMA4_pat        	;
 J407            	68          	0           	                	;
 J296            	30.91       	1.787041154 	DMA4_pat        	;
 J408            	7.93        	1.332556154 	DMA1_pat        	;
 J297            	79.05       	1.402524231 	DMA4_pat        	;
 J298            	74.46       	0.541834615 	DMA4_pat        	;
 J191            	5.76        	1.170013846 	DMA1_pat        	;
 J303            	50.42       	1.865885769 	DMA4_pat        	;
 J192            	12.4        	1.880776154 	DMA1_pat        	;
 J193            	12.99       	0.997330385 	DMA1_pat        	;
 J305            	47.11       	2.257748077 	DMA4_pat        	;
 J194            	13.46       	1.865018077 	DMA1_pat        	;
 J195            	15.39       	0.221398846 	DMA1_pat        	;
 J196            	13.35       	1.586428846 	DMA1_pat        	;
 J308            	33.24       	1.78257     	DMA1_pat        	;
 J198            	18.54       	0.039205385 	DMA1_pat        	;
 J200            	15.75       	1.077860769 	DMA1_pat        	;
 J199            	16.26       	1.004957308 	DMA1_pat        	;
 J201            	35.86       	0.688239231 	DMA1_pat        	;
 J202            	10.41       	2.463435    	DMA1_pat        	;
 J203            	11.03       	2.006469231 	DMA1_pat        	;
 J204            	21.51       	1.740252692 	DMA1_pat        	;
 J205            	16.66       	1.043997692 	DMA1_pat        	;
 J206            	14.12       	1.836220385 	DMA1_pat        	;
 J207            	18.86       	0.692920385 	DMA1_pat        	;
 J208            	11.25       	0.891466154 	DMA1_pat        	;
 J101            	28.65       	1.083642692 	DMA1_pat        	;
 J102            	36.96       	2.362428462 	DMA1_pat        	;
 J109            	17.47       	0.303874615 	DMA1_pat        	;
 J1              	16.82       	1.614879231 	DMA1_pat        	;
 J2              	11.97       	0.869582308 	DMA1_pat        	;
 J3              	29.02       	0.261080769 	DMA1_pat        	;
 J4              	20.88       	0.463505769 	DMA1_pat        	;
 J5              	22.75       	0.194211923 	DMA1_pat        	;
 J6              	15.25       	1.081899231 	DMA1_pat        	;
 J7              	24.91       	2.398178077 	DMA1_pat        	;
 J8              	31.17       	1.355073462 	DMA1_pat        	;
 J9              	31.89       	1.235941154 	DMA1_pat        	;
 J10             	14.62       	2.432416154 	DMA1_pat        	;
 J11             	18.43       	0.5445      	DMA1_pat        	;
 J12             	29.27       	0.947478462 	DMA1_pat        	;
 J13             	32.04       	0.989611154 	DMA1_pat        	;
 J14             	37.91       	0           	                	;
 J15             	102.84      	0           	                	;
 J16             	88.89       	0.346153846 	DMA2_pat        	;
 J17             	82.75       	0           	                	;
 J18             	84.96       	0           	                	;
 J19             	90.94       	0.346153846 	DMA2_pat        	;
 J20             	80          	0           	                	;
 J21             	80          	0.346153846 	DMA2_pat        	;
 J22             	82.74       	0           	                	;
 J23             	75.96       	0           	                	;
 J25             	94.13       	0.161226923 	DMA2_pat        	;
 J26             	76.35       	1.890230769 	DMA2_pat        	;
 J27             	82.08       	1.751285769 	DMA2_pat        	;
 J28             	45          	1.242678462 	DMA2_pat        	;
 J29             	49          	0.38859     	DMA2_pat        	;
 J30             	72.01       	0.559344231 	DMA2_pat        	;
 J31             	69.78       	0.815359615 	DMA2_pat        	;
 J32             	45          	1.961221154 	DMA2_pat        	;
 J33             	48          	0.125656154 	DMA2_pat        	;
 J34             	50          	1.29504     	DMA2_pat        	;
 J35             	67.78       	1.892574231 	DMA2_pat        	;
 J36             	51.08       	2.001675    	DMA2_pat        	;
 J37             	66.19       	0.813013846 	DMA2_pat        	;
 J38             	47          	2.431821923 	DMA2_pat        	;
 J24             	34.53       	2.010668077 	DMA1_pat        	;
 J39             	45.88       	1.687065    	DMA1_pat        	;
 J40             	12.8        	2.262823846 	DMA1_pat        	;
 J123            	38.41       	2.189449615 	DMA3_pat        	;
 J140            	39.94       	1.041620769 	DMA3_pat        	;
 J141            	41.45       	0.307706538 	DMA3_pat        	;
 J157            	31.49       	2.385394615 	DMA3_pat        	;
 J158            	25.88       	1.993243846 	DMA3_pat        	;
 J168            	40.21       	1.740713077 	DMA3_pat        	;
 J170            	46.87       	1.004011154 	DMA3_pat        	;
 J176            	50.64       	0.040744615 	DMA3_pat        	;
 J178            	58.87       	0.419406923 	DMA3_pat        	;
 J184            	56.09       	0.410585769 	DMA3_pat        	;
 J185            	43.71       	1.274299615 	DMA3_pat        	;
 J190            	58.49       	1.015156154 	DMA3_pat        	;
 J197            	41.86       	0.265335    	DMA3_pat        	;
 J213            	52.07       	0.690309231 	DMA3_pat        	;
 J215            	75.76       	1.607618077 	DMA3_pat        	;
 J216            	53.06       	2.122750385 	DMA3_pat        	;
 J227            	52.89       	1.244923846 	DMA3_pat        	;
 J238            	44.16       	0.469438846 	DMA3_pat        	;
 J239            	43.49       	2.241541154 	DMA3_pat        	;
 J255            	35.31       	0.932035385 	DMA3_pat        	;
 J256            	40          	0           	                	;
 J258            	51.24       	1.927081154 	DMA3_pat        	;
 J260            	32.53       	0.545000769 	DMA3_pat        	;
 J265            	50.87       	1.117483846 	DMA3_pat        	;
 J266            	39.83       	0.59007     	DMA3_pat        	;
 J267            	22.31       	2.195960769 	DMA4_pat        	;
 J61             	72          	1.526081538 	DMA5_pat        	;
 J92             	72          	0.936080769 	DMA5_pat        	;
 J268            	69.68       	0.973755    	DMA4_pat        	;
 J278            	104.29      	2.151474231 	DMA2_pat        	;
 J281            	83.72       	1.464844615 	DMA2_pat        	;
 J283            	94.06       	2.328898846 	DMA2_pat        	;
 J284            	77.38       	1.292981538 	DMA2_pat        	;
 J136            	81.8        	0.825751154 	DMA2_pat        	;
 J137            	9.11        	2.171134615 	DMA1_pat        	;
 J145            	47.46       	0.647651538 	DMA3_pat        	;
 J118            	75          	0.648853846 	DMA5_pat        	;
 J52             	54.7        	0.446733462 	DMA4_pat        	;
 J81             	50          	0.867393462 	DMA2_pat        	;
 J88             	45          	0.006264231 	DMA2_pat        	;
 J90             	84          	1.855855385 	DMA2_pat        	;
 J93             	65          	6.306651923 	DMA2_pat        	;
 J147            	68          	0.696474231 	DMA2_pat        	;
 J148            	50          	1.757425385 	DMA2_pat        	;
 J149            	40          	1.012163077 	DMA2_pat        	;
 J150            	60          	2.028928846 	DMA2_pat        	;
 J151            	60          	1.854451154 	DMA2_pat        	;
 J152            	32          	1.09416     	DMA2_pat        	;
 J153            	60          	0.194951538 	DMA2_pat        	;
 J169            	42          	1.026579231 	DMA2_pat        	;
 J182            	40          	0.848438077 	DMA2_pat        	;
 J222            	32          	1.776385385 	DMA2_pat        	;
 J224            	37          	0.78072     	DMA2_pat        	;
 J230            	30          	1.996933846 	DMA4_pat        	;
 J235            	53          	0.379390385 	DMA4_pat        	;
 J240            	87          	1.482478846 	DMA2_pat        	;
 J269            	56          	0           	                	;
 J273            	56          	0           	                	;
 J274            	56          	0           	                	;
 J276            	56          	0           	                	;
 J280            	56          	0           	                	;
 J285            	56          	0           	                	;
 J287            	40          	0           	                	;
 J288            	40          	0           	                	;
 J289            	40          	0           	                	;
 J290            	40          	0           	                	;
 J291            	65          	0           	                	;
 J292            	40          	0           	                	;
 J299            	40          	0           	                	;
 J300            	40          	0           	                	;
 J301            	44          	0           	                	;
 J302            	44          	0           	                	;
 J304            	44          	0           	                	;
 J306            	44          	0           	                	;
 J307            	44          	0           	                	;
 J309            	44          	0           	                	;
 J317            	44          	0           	                	;
 J323            	44          	0           	                	;
 N1              	46.5        	1.730769231 	DMA3_pat        	;
 N2              	45.2        	1.615384615 	DMA3_pat        	;
 N3              	45.9        	1.038461538 	DMA3_pat        	;
 N4              	45.5        	1.384615385 	DMA3_pat        	;
 N5              	45.1        	0.807692308 	DMA3_pat        	;
 N6              	46.7        	1.153846154 	DMA3_pat        	;
 N7              	46.3        	1.384615385 	DMA3_pat        	;
 N8              	45.9        	0.807692308 	DMA3_pat        	;
 N9              	45          	0.980769231 	DMA3_pat        	;
 N10             	45.1        	0.807692308 	DMA3_pat        	;
 N11             	47.46       	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R1              	59.0000     	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T3              	112.9000    	3.375       	0.0000      	6.7500      	13.7300     	0.0000      	                	;
 T1              	71.5000     	3.25        	0.0000      	6.5000      	31.3000     	0.0000      	                	;
 T7              	102.0000    	2.50        	0.0000      	5.0000      	7.1400      	0.0000      	                	;
 T6              	101.5000    	2.75        	0.0000      	5.5000      	8.3300      	0.0000      	                	;
 T5              	105.8000    	2.25        	0.0000      	4.5000      	11.8900     	0.0000      	                	;
 T2              	65.0000     	2.95        	0.0000      	5.9000      	20.7800     	0.0000      	                	;
 T4              	132.5000    	2.35        	0.0000      	4.7000      	11.6400     	0.0000      	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P1              	J175            	J174            	52.9000     	203.0000    	72.4549     	0.0000      	Open  	;
 P10             	J335            	J336            	79.2300     	76.0000     	108.0095    	0.0000      	Open  	;
 P100            	J159            	J160            	107.8800    	406.0000    	76.5142     	0.0000      	Open  	;
 P1000           	J341            	J204            	109.2700    	203.0000    	76.9461     	0.0000      	Open  	;
 P101            	J166            	J162            	243.3700    	254.0000    	84.2085     	0.0000      	Open  	;
 P1016           	J22             	J233            	164.7700    	305.0000    	85.2382     	0.0000      	Open  	;
 P102            	J109            	J408            	1280.3000   	508.0000    	92.9472     	0.0000      	Open  	;
 P1022           	J281            	J283            	200.7600    	102.0000    	99.5808     	0.0000      	Open  	;
 P1023           	J278            	J283            	136.3400    	102.0000    	95.6885     	0.0000      	Open  	;
 P1024           	J580            	J278            	375.6200    	102.0000    	89.6207     	0.0000      	Open  	;
 P1025           	J575            	J132            	39.1800     	76.0000     	97.7766     	0.0000      	Open  	;
 P1026           	J132            	J493            	45.6100     	76.0000     	88.4504     	0.0000      	Open  	;
 P1027           	J486            	J488            	82.3200     	51.0000     	92.0106     	0.0000      	Open  	;
 P1028           	J489            	J486            	9.5700      	51.0000     	86.9934     	0.0000      	Open  	;
 P1029           	J489            	J492            	122.6200    	76.0000     	91.3396     	0.0000      	Open  	;
 P103            	J2              	J1219           	35.9800     	254.0000    	79.3710     	0.0000      	Open  	;
 P1030           	J493            	J489            	95.2500     	76.0000     	104.6083    	0.0000      	Open  	;
 P1031           	J494            	J490            	188.2800    	152.0000    	84.3741     	0.0000      	Open  	;
 P1032           	J490            	J492            	143.2900    	152.0000    	98.4310     	0.0000      	Open  	;
 P1033           	J492            	J131            	128.7900    	152.0000    	84.6894     	0.0000      	Open  	;
 P1034           	J254            	J253            	52.8700     	203.0000    	97.4185     	0.0000      	Open  	;
 P1035           	J253            	J128            	122.4700    	152.0000    	97.7581     	0.0000      	Open  	;
 P1036           	J131            	J128            	83.3300     	203.0000    	74.2979     	0.0000      	Open  	;
 P1039           	J573            	J128            	121.3800    	203.0000    	92.1423     	0.0000      	Open  	;
 P104            	J166            	J167            	33.1100     	203.0000    	99.8866     	0.0000      	Open  	;
 P1040           	J136            	J573            	29.4500     	152.0000    	94.6888     	0.0000      	Open  	;
 P1041           	J136            	J129            	307.5400    	102.0000    	112.5082    	0.0000      	Open  	;
 P1042           	J89             	J573            	84.5400     	152.0000    	76.1502     	0.0000      	Open  	;
 P1044           	T5              	J64             	65.8000     	203.0000    	100.2182    	0.0000      	Open  	;
 P1045           	J64             	J53             	68.6300     	203.0000    	118.8214    	0.0000      	Open  	;
 P106            	J102            	J101            	270.3800    	102.0000    	63.5511     	0.0000      	Open  	;
 P107            	J171            	J172            	357.0000    	203.0000    	80.5098     	0.0000      	Open  	;
 P108            	J101            	J109            	183.5300    	203.0000    	78.7205     	0.0000      	Open  	;
 P109            	J175            	J172            	218.5200    	203.0000    	76.8934     	0.0000      	Open  	;
 P11             	J318            	J235            	83.4500     	101.6000    	96.8344     	0.0000      	Open  	;
 P110            	J179            	J177            	425.8300    	508.0000    	98.9941     	0.0000      	Open  	;
 P111            	J976            	J143            	126.3600    	152.0000    	72.4117     	0.0000      	Open  	;
 P112            	J142            	J976            	646.9800    	305.0000    	68.6009     	0.0000      	Open  	;
 P113            	J137            	J181            	310.7300    	152.0000    	85.3538     	0.0000      	Open  	;
 P115            	J408            	J435            	99.8800     	102.0000    	91.2315     	0.0000      	Open  	;
 P116            	J186            	J187            	204.5400    	152.0000    	93.4739     	0.0000      	Open  	;
 P117            	J435            	J431            	104.0000    	102.0000    	67.9620     	0.0000      	Open  	;
 P118            	J431            	J432            	115.9100    	102.0000    	84.6653     	0.0000      	Open  	;
 P119            	J188            	J189            	64.8800     	305.0000    	78.1412     	0.0000      	Open  	;
 P12             	J208            	J337            	85.2400     	406.0000    	89.6626     	0.0000      	Open  	;
 P120            	J432            	J1160           	91.4000     	102.0000    	88.3890     	0.0000      	Open  	;
 P121            	J192            	J193            	42.2300     	152.0000    	100.3676    	0.0000      	Open  	;
 P122            	J173            	J194            	45.0600     	305.0000    	78.9780     	0.0000      	Open  	;
 P123            	J1160           	J3              	51.2100     	152.0000    	61.0614     	0.0000      	Open  	;
 P124            	J376            	J225            	99.0900     	102.0000    	78.8303     	0.0000      	Open  	;
 P125            	J163            	J196            	193.3500    	508.0000    	84.7389     	0.0000      	Open  	;
 P126            	J225            	J316            	109.6000    	76.0000     	89.7379     	0.0000      	Open  	;
 P127            	J316            	J40             	87.2200     	102.0000    	73.6774     	0.0000      	Open  	;
 P128            	J40             	J374            	165.6300    	102.0000    	90.9483     	0.0000      	Open  	;
 P129            	J374            	J377            	79.5900     	102.0000    	78.0662     	0.0000      	Open  	;
 P13             	J337            	J24             	62.5600     	406.0000    	83.0438     	0.0000      	Open  	;
 P130            	J376            	J226            	56.7900     	76.0000     	70.7072     	0.0000      	Open  	;
 P131            	J206            	J207            	86.5000     	76.0000     	74.7267     	0.0000      	Open  	;
 P132            	J226            	J379            	67.3500     	76.0000     	88.5417     	0.0000      	Open  	;
 P134            	J4              	J5              	68.7900     	76.0000     	78.5680     	0.0000      	Open  	;
 P136            	J5              	J431            	241.7700    	102.0000    	75.7332     	0.0000      	Open  	;
 P138            	J203            	J217            	19.2800     	254.0000    	72.4853     	0.0000      	Open  	;
 P139            	J208            	J211            	73.6600     	406.0000    	68.7185     	0.0000      	Open  	;
 P14             	J24             	J39             	151.3900    	406.0000    	72.0091     	0.0000      	Open  	;
 P140            	J219            	J220            	222.3000    	102.0000    	107.8347    	0.0000      	Open  	;
 P141            	J221            	J51             	169.9400    	102.0000    	103.7881    	0.0000      	Open  	;
 P142            	J37             	J93             	16.6100     	152.4000    	85.3907     	0.0000      	Open  	;
 P144            	J382            	T6              	130.7900    	76.0000     	99.9191     	0.0000      	Open  	;
 P147            	J232            	J231            	60.0800     	203.0000    	92.8370     	0.0000      	Open  	;
 P148            	J233            	J234            	561.6900    	305.0000    	96.4394     	0.0000      	Open  	;
 P15             	J39             	T1              	395.2900    	406.0000    	90.4830     	0.0000      	Open  	;
 P150            	J82             	J50             	93.1900     	152.0000    	103.1527    	0.0000      	Open  	;
 P154            	J245            	J66             	170.6400    	152.0000    	108.8316    	0.0000      	Open  	;
 P155            	J60             	J219            	59.3800     	101.6000    	105.7092    	0.0000      	Open  	;
 P156            	J242            	J243            	80.3400     	102.0000    	110.8685    	0.0000      	Open  	;
 P157            	J244            	J245            	232.9300    	102.0000    	102.9010    	0.0000      	Open  	;
 P158            	J236            	J246            	69.8800     	76.0000     	105.0724    	0.0000      	Open  	;
 P159            	J204            	J336            	118.7800    	203.0000    	80.1472     	0.0000      	Open  	;
 P16             	J1208           	J353            	252.3400    	102.0000    	97.2483     	0.0000      	Open  	;
 P160            	J248            	J246            	68.6800     	76.0000     	104.6279    	0.0000      	Open  	;
 P161            	J361            	J355            	40.3100     	76.0000     	90.0133     	0.0000      	Open  	;
 P162            	J249            	J85             	190.6700    	152.0000    	98.7606     	0.0000      	Open  	;
 P163            	J251            	J90             	67.7400     	203.0000    	94.2302     	0.0000      	Open  	;
 P165            	J135            	J234            	143.8100    	305.0000    	92.9343     	0.0000      	Open  	;
 P166            	J352            	J382            	235.0000    	101.6000    	93.6027     	0.0000      	Open  	;
 P17             	J408            	J1025           	32.4200     	508.0000    	77.2813     	0.0000      	Open  	;
 P174            	J6              	J7              	278.5900    	102.0000    	89.3207     	0.0000      	Open  	;
 P177            	J305            	J303            	56.8000     	102.0000    	100.6056    	0.0000      	Open  	;
 P18             	J1025           	J411            	283.3000    	508.0000    	100.3000    	0.0000      	Open  	;
 P184            	J1208           	J352            	59.3800     	101.6000    	95.9147     	0.0000      	Open  	;
 P19             	J411            	J1056           	750.8700    	508.0000    	97.7000     	0.0000      	Open  	;
 P195            	J7              	J4              	144.3300    	76.0000     	80.6314     	0.0000      	Open  	;
 P2              	J175            	J181            	295.2500    	203.0000    	62.0478     	0.0000      	Open  	;
 P20             	J1056           	J214            	579.6700    	508.0000    	89.6725     	0.0000      	Open  	;
 P201            	J7              	J8              	102.1900    	76.0000     	96.6278     	0.0000      	Open  	;
 P21             	J214            	J212            	176.4800    	406.0000    	86.6937     	0.0000      	Open  	;
 P211            	J295            	J296            	202.3300    	76.0000     	84.0517     	0.0000      	Open  	;
 P215            	J419            	T2              	140.7600    	254.0000    	81.4235     	0.0000      	Open  	;
 P218            	J310            	J311            	54.5500     	102.0000    	81.7714     	0.0000      	Open  	;
 P219            	J312            	J313            	67.9800     	102.0000    	86.8360     	0.0000      	Open  	;
 P22             	J159            	J192            	567.3000    	406.0000    	81.1136     	0.0000      	Open  	;
 P220            	J314            	J315            	68.3300     	76.0000     	93.7376     	0.0000      	Open  	;
 P223            	J318            	J319            	108.9800    	203.0000    	93.2170     	0.0000      	Open  	;
 P225            	J321            	J322            	120.7700    	102.0000    	92.6855     	0.0000      	Open  	;
 P228            	J327            	J328            	42.7200     	76.0000     	99.2889     	0.0000      	Open  	;
 P23             	J192            	J196            	316.9100    	508.0000    	77.1626     	0.0000      	Open  	;
 P230            	J330            	J327            	114.6100    	76.0000     	77.3953     	0.0000      	Open  	;
 P231            	J331            	J330            	12.2100     	76.0000     	98.4154     	0.0000      	Open  	;
 P233            	J333            	J334            	58.6600     	76.0000     	97.2959     	0.0000      	Open  	;
 P234            	J335            	J333            	41.6300     	76.0000     	87.2098     	0.0000      	Open  	;
 P235            	J336            	J337            	92.7400     	76.0000     	84.3219     	0.0000      	Open  	;
 P237            	J415            	J441            	12.0100     	305.0000    	100.0000    	0.0000      	Open  	;
 P238            	J441            	J416            	12.5900     	304.8000    	104.7400    	0.0000      	Open  	;
 P24             	J177            	J194            	71.0500     	508.0000    	88.6208     	0.0000      	Open  	;
 P241            	J344            	J345            	49.4600     	102.0000    	114.8367    	0.0000      	Open  	;
 P242            	J36             	J29             	25.0600     	152.4000    	99.0150     	0.0000      	Open  	;
 P243            	J36             	J88             	57.0800     	203.2000    	82.7962     	0.0000      	Open  	;
 P245            	J87             	J84             	18.6500     	152.4000    	120.3989    	0.0000      	Open  	;
 P246            	J249            	J250            	56.9400     	152.4000    	121.5968    	0.0000      	Open  	;
 P248            	J250            	J245            	6.9600      	152.4000    	110.0673    	0.0000      	Open  	;
 P249            	J359            	J360            	28.4300     	51.0000     	85.3808     	0.0000      	Open  	;
 P25             	J196            	J194            	4.3000      	508.0000    	74.3773     	0.0000      	Open  	;
 P251            	J329            	J362            	11.4900     	152.0000    	103.7333    	0.0000      	Open  	;
 P252            	J363            	J364            	135.4400    	305.0000    	82.3004     	0.0000      	Open  	;
 P255            	J369            	J370            	76.1400     	51.0000     	71.4672     	0.0000      	Open  	;
 P256            	J371            	J364            	55.1700     	305.0000    	94.8591     	0.0000      	Open  	;
 P258            	J372            	J373            	79.5300     	102.0000    	75.5123     	0.0000      	Open  	;
 P259            	J374            	J375            	136.0900    	102.0000    	83.0936     	0.0000      	Open  	;
 P26             	J163            	J1              	22.9400     	508.0000    	88.0075     	0.0000      	Open  	;
 P264            	J242            	J241            	11.7300     	101.6000    	112.5051    	0.0000      	Open  	;
 P266            	J250            	J242            	55.2900     	101.6000    	107.0558    	0.0000      	Open  	;
 P267            	J572            	J147            	344.6200    	152.4000    	95.5913     	0.0000      	Open  	;
 P268            	J130            	J149            	146.4600    	152.4000    	86.8378     	0.0000      	Open  	;
 P27             	J1              	J161            	163.6300    	254.0000    	69.1055     	0.0000      	Open  	;
 P270            	J149            	J150            	88.3600     	101.6000    	92.7697     	0.0000      	Open  	;
 P272            	J8              	J9              	143.8800    	102.0000    	73.9529     	0.0000      	Open  	;
 P275            	J149            	J148            	172.9600    	152.4000    	98.1649     	0.0000      	Open  	;
 P28             	J1              	J164            	117.4200    	152.0000    	88.2667     	0.0000      	Open  	;
 P280            	J407            	J401            	333.4000    	203.0000    	88.3430     	0.0000      	Open  	;
 P282            	J436            	J10             	131.9300    	102.0000    	86.7204     	0.0000      	Open  	;
 P284            	J574            	J151            	198.9700    	76.2000     	89.1250     	0.0000      	Open  	;
 P285            	J151            	J153            	130.7100    	76.2000     	90.1826     	0.0000      	Open  	;
 P286            	J169            	J182            	155.5800    	101.6000    	90.0054     	0.0000      	Open  	;
 P287            	J419            	J420            	45.1200     	254.0000    	78.3493     	0.0000      	Open  	;
 P288            	J169            	J222            	226.7400    	76.2000     	85.0527     	0.0000      	Open  	;
 P29             	J1              	J165            	20.5100     	152.0000    	89.4838     	0.0000      	Open  	;
 P290            	J222            	J224            	46.2800     	76.2000     	89.4448     	0.0000      	Open  	;
 P291            	J425            	J426            	132.9400    	305.0000    	107.0800    	0.0000      	Open  	;
 P292            	J416            	J427            	13.5400     	305.0000    	97.2663     	0.0000      	Open  	;
 P293            	J427            	J425            	125.2000    	305.0000    	92.1591     	0.0000      	Open  	;
 P294            	J428            	J429            	101.2000    	102.0000    	79.9651     	0.0000      	Open  	;
 P295            	J10             	J435            	133.2300    	76.0000     	72.4092     	0.0000      	Open  	;
 P296            	J432            	J433            	231.8700    	76.0000     	82.9572     	0.0000      	Open  	;
 P297            	J411            	J438            	42.5300     	406.0000    	73.0000     	0.0000      	Open  	;
 P298            	J438            	J434            	40.1100     	305.0000    	84.5511     	0.0000      	Open  	;
 P299            	J436            	J429            	61.5100     	102.0000    	87.7099     	0.0000      	Open  	;
 P3              	J181            	J173            	136.5200    	300.0000    	73.6491     	0.0000      	Open  	;
 P30             	J161            	J166            	40.8900     	254.0000    	86.7096     	0.0000      	Open  	;
 P301            	J434            	J11             	45.3100     	305.0000    	85.1892     	0.0000      	Open  	;
 P302            	J11             	J433            	178.2800    	305.0000    	80.3402     	0.0000      	Open  	;
 P303            	J428            	J439            	131.9400    	76.0000     	88.3345     	0.0000      	Open  	;
 P304            	J222            	J152            	268.7400    	101.6000    	89.3927     	0.0000      	Open  	;
 P305            	J407            	J441            	43.4100     	203.0000    	90.7993     	0.0000      	Open  	;
 P307            	J433            	J12             	47.3000     	305.0000    	60.5122     	0.0000      	Open  	;
 P308            	J426            	J363            	334.5700    	305.0000    	88.0772     	0.0000      	Open  	;
 P309            	J235            	J230            	128.8000    	101.6000    	94.9560     	0.0000      	Open  	;
 P31             	J171            	J186            	144.6700    	152.0000    	108.7731    	0.0000      	Open  	;
 P310            	J269            	J156            	9.0000      	610.0000    	87.2680     	0.0000      	Open  	;
 P316            	R1              	J280            	11.6200     	610.0000    	70.4519     	0.0000      	Open  	;
 P319            	J274            	J269            	10.5400     	610.0000    	76.5927     	0.0000      	Open  	;
 P32             	J186            	J2              	84.4400     	152.0000    	103.5584    	0.0000      	Open  	;
 P320            	J273            	J269            	11.4700     	610.0000    	76.5188     	0.0000      	Open  	;
 P322            	J280            	J285            	11.5000     	610.0000    	89.4331     	0.0000      	Open  	;
 P323            	J280            	J276            	11.4700     	610.0000    	84.6872     	0.0000      	Open  	;
 P329            	J503            	J501            	134.5200    	152.0000    	100.1836    	0.0000      	Open  	;
 P33             	J1219           	J179            	22.8100     	254.0000    	73.0360     	0.0000      	Open  	;
 P330            	J501            	J499            	66.7900     	76.0000     	96.4229     	0.0000      	Open  	;
 P331            	J486            	J487            	93.4600     	51.0000     	93.1933     	0.0000      	Open  	;
 P336            	J495            	J496            	182.9900    	152.0000    	92.1737     	0.0000      	Open  	;
 P337            	J497            	J494            	20.4900     	305.0000    	100.0000    	0.0000      	Open  	;
 P338            	J499            	J500            	74.3800     	76.0000     	100.3553    	0.0000      	Open  	;
 P339            	J501            	J502            	307.4900    	102.0000    	88.6530     	0.0000      	Open  	;
 P34             	J179            	J110            	98.0000     	508.0000    	78.5060     	0.0000      	Open  	;
 P340            	J494            	J496            	96.2100     	305.0000    	101.0824    	0.0000      	Open  	;
 P341            	J496            	J498            	189.7400    	305.0000    	94.6355     	0.0000      	Open  	;
 P343            	J495            	J576            	111.6500    	152.0000    	100.2909    	0.0000      	Open  	;
 P344            	J576            	J571            	45.2600     	152.0000    	85.9092     	0.0000      	Open  	;
 P346            	J499            	J504            	54.9100     	51.0000     	93.9134     	0.0000      	Open  	;
 P347            	J509            	T4              	385.5600    	305.0000    	96.2352     	0.0000      	Open  	;
 P348            	J503            	J509            	42.4700     	305.0000    	88.7295     	0.0000      	Open  	;
 P349            	J503            	J511            	39.1200     	305.0000    	97.0124     	0.0000      	Open  	;
 P35             	J50             	J51             	64.5600     	152.0000    	84.3826     	0.0000      	Open  	;
 P350            	J509            	J240            	400.1600    	203.0000    	99.8598     	0.0000      	Open  	;
 P37             	J348            	J52             	180.6100    	203.0000    	97.8039     	0.0000      	Open  	;
 P372            	J219            	J86             	6.4200      	101.6000    	113.1147    	0.0000      	Open  	;
 P374            	J287            	J288            	15.8300     	254.0000    	91.9156     	0.0000      	Open  	;
 P375            	J288            	J300            	7.7900      	254.0000    	75.4894     	0.0000      	Open  	;
 P376            	J300            	J299            	6.6400      	254.0000    	102.6856    	0.0000      	Open  	;
 P378            	J292            	J256            	6.4700      	254.0000    	112.4497    	0.0000      	Open  	;
 P379            	J287            	J289            	6.4300      	254.0000    	101.7753    	0.0000      	Open  	;
 P38             	J55             	J56             	169.4900    	76.0000     	106.4650    	0.0000      	Open  	;
 P380            	J289            	J290            	4.7900      	254.0000    	87.8132     	0.0000      	Open  	;
 P381            	J291            	J415            	5.5300      	304.8000    	119.2071    	0.0000      	Open  	;
 P383            	J571            	J491            	19.5600     	152.0000    	80.1493     	0.0000      	Open  	;
 P384            	J491            	J575            	26.1400     	76.0000     	101.9127    	0.0000      	Open  	;
 P385            	J498            	J134            	106.5300    	305.0000    	76.0237     	0.0000      	Open  	;
 P386            	J134            	J576            	8.1200      	152.0000    	79.9011     	0.0000      	Open  	;
 P39             	J490            	J488            	190.1200    	102.0000    	95.4376     	0.0000      	Open  	;
 P397            	J332            	J301            	13.1600     	203.2000    	87.4272     	0.0000      	Open  	;
 P398            	J301            	J302            	6.7500      	203.2000    	91.0504     	0.0000      	Open  	;
 P399            	J302            	J307            	9.7100      	203.2000    	81.4136     	0.0000      	Open  	;
 P40             	J59             	J60             	143.6400    	102.0000    	107.9144    	0.0000      	Open  	;
 P402            	J307            	J309            	6.1200      	203.2000    	89.1549     	0.0000      	Open  	;
 P403            	J304            	J306            	6.8600      	152.4000    	111.4725    	0.0000      	Open  	;
 P409            	J306            	J87             	26.3800     	152.4000    	89.8979     	0.0000      	Open  	;
 P410            	J323            	J317            	7.7000      	203.2000    	85.6677     	0.0000      	Open  	;
 P42             	J54             	J73             	32.9300     	152.0000    	114.9191    	0.0000      	Open  	;
 P424            	J317            	J384            	27.8000     	203.2000    	124.9857    	0.0000      	Open  	;
 P43             	J64             	J65             	36.1800     	203.0000    	88.5373     	0.0000      	Open  	;
 P44             	J66             	J67             	247.6500    	152.0000    	115.1682    	0.0000      	Open  	;
 P443            	J13             	J12             	67.3100     	305.0000    	85.5760     	0.0000      	Open  	;
 P445            	J417            	J421            	7.8000      	254.0000    	86.2106     	0.0000      	Open  	;
 P446            	J418            	J421            	31.1500     	254.0000    	102.1976    	0.0000      	CV    	;
 P450            	J418            	J422            	19.4700     	254.0000    	96.9651     	0.0000      	Open  	;
 P46             	J69             	J70             	70.8600     	102.0000    	112.6626    	0.0000      	Open  	;
 P465            	J421            	J14             	18.2000     	254.0000    	86.5654     	0.0000      	Open  	;
 P467            	J422            	J420            	15.1700     	254.0000    	96.1541     	0.0000      	Open  	;
 P468            	J420            	J287            	31.2900     	254.0000    	105.2734    	0.0000      	Open  	;
 P48             	J73             	J71             	28.9800     	152.0000    	113.5196    	0.0000      	Open  	;
 P482            	J9              	J3              	321.8900    	152.0000    	78.9039     	0.0000      	Open  	;
 P484            	J438            	J13             	336.5700    	203.0000    	79.9800     	0.0000      	Open  	;
 P49             	J72             	J74             	134.9200    	152.0000    	121.7050    	0.0000      	Open  	;
 P492            	J86             	J243            	157.3200    	101.6000    	114.1137    	0.0000      	Open  	;
 P5              	J1223           	J218            	588.9700    	406.0000    	83.5619     	0.0000      	Open  	;
 P500            	J90             	J252            	24.2300     	203.0000    	112.6228    	0.0000      	Open  	;
 P501            	J571            	J572            	11.3200     	152.4000    	111.4535    	0.0000      	Open  	;
 P502            	J89             	J574            	9.1900      	76.2000     	99.5946     	0.0000      	Open  	;
 P51             	J68             	J77             	57.4700     	102.0000    	92.2379     	0.0000      	Open  	;
 P510            	J16             	J15             	193.3700    	102.0000    	104.9547    	0.0000      	Open  	;
 P52             	J78             	J51             	83.2600     	102.0000    	89.6542     	0.0000      	Open  	;
 P524            	J511            	J580            	170.5400    	305.0000    	96.2278     	0.0000      	Open  	;
 P527            	J580            	J497            	149.0400    	305.0000    	73.1242     	0.0000      	Open  	;
 P529            	J278            	J281            	212.3100    	102.0000    	103.9178    	0.0000      	Open  	;
 P53             	J384            	J1208           	10.3200     	203.0000    	87.5607     	0.0000      	Open  	;
 P54             	J488            	J491            	111.6700    	51.0000     	92.3979     	0.0000      	Open  	;
 P55             	J82             	J83             	99.8600     	76.0000     	87.6530     	0.0000      	Open  	;
 P57             	J84             	J85             	288.7700    	152.0000    	99.5967     	0.0000      	Open  	;
 P58             	J86             	J84             	503.9100    	102.0000    	100.8492    	0.0000      	Open  	;
 P596            	J56             	J58             	76.3900     	76.0000     	112.8056    	0.0000      	Open  	;
 P597            	J281            	J284            	79.6800     	102.0000    	101.1212    	0.0000      	Open  	;
 P6              	J180            	J171            	199.3900    	152.0000    	94.6451     	0.0000      	Open  	;
 P609            	J57             	J56             	86.0700     	76.0000     	111.6336    	0.0000      	Open  	;
 P610            	J15             	J17             	206.5800    	76.0000     	95.7998     	0.0000      	Open  	;
 P63             	J96             	J95             	165.9500    	254.0000    	88.7273     	0.0000      	Open  	;
 P633            	J54             	J67             	173.8800    	152.0000    	119.1333    	0.0000      	Open  	;
 P64             	J96             	J97             	126.6300    	203.0000    	80.2477     	0.0000      	Open  	;
 P65             	J353            	J351            	164.9300    	102.0000    	101.9473    	0.0000      	Open  	;
 P67             	J97             	J102            	330.2400    	203.0000    	74.1138     	0.0000      	Open  	;
 P670            	J17             	J18             	54.4100     	152.0000    	98.7041     	0.0000      	Open  	;
 P671            	J18             	J16             	62.9700     	152.0000    	94.8379     	0.0000      	Open  	;
 P68             	J195            	J188            	302.7400    	305.0000    	83.2209     	0.0000      	Open  	;
 P69             	J1223           	J40             	103.6300    	152.0000    	72.3518     	0.0000      	Open  	;
 P697            	J16             	J19             	88.8900     	102.0000    	97.7625     	0.0000      	Open  	;
 P7              	J218            	J211            	60.2200     	508.0000    	78.4537     	0.0000      	Open  	;
 P70             	J40             	J375            	88.3600     	152.0000    	72.8439     	0.0000      	Open  	;
 P71             	J188            	J191            	419.4000    	254.0000    	84.7287     	0.0000      	Open  	;
 P72             	J95             	J110            	247.4600    	305.0000    	85.0357     	0.0000      	Open  	;
 P724            	J78             	J268            	92.7200     	152.0000    	96.7070     	0.0000      	Open  	;
 P725            	J78             	J295            	117.3200    	152.0000    	105.2924    	0.0000      	Open  	;
 P752            	J297            	T7              	70.3600     	152.0000    	106.1657    	0.0000      	Open  	;
 P753            	J297            	J221            	71.9100     	152.0000    	89.5241     	0.0000      	Open  	;
 P754            	J19             	J15             	92.4900     	51.0000     	84.8277     	0.0000      	Open  	;
 P755            	J140            	J141            	47.1200     	305.0000    	114.1299    	0.0000      	Open  	;
 P756            	J123            	J141            	41.6600     	305.0000    	107.9167    	0.0000      	Open  	;
 P757            	J1024           	J142            	568.4300    	305.0000    	99.8313     	0.0000      	Open  	;
 P758            	J1025           	J1024           	102.2100    	305.0000    	93.3573     	0.0000      	Open  	;
 P759            	J221            	J298            	97.1900     	152.0000    	104.4350    	0.0000      	Open  	;
 P760            	J298            	J312            	88.5400     	152.0000    	101.8544    	0.0000      	Open  	;
 P761            	J312            	J83             	171.2700    	152.0000    	96.9921     	0.0000      	Open  	;
 P763            	J141            	J157            	387.5900    	305.0000    	112.2055    	0.0000      	Open  	;
 P766            	J318            	J303            	37.8500     	152.0000    	95.0373     	0.0000      	Open  	;
 P767            	J157            	J94             	227.5000    	305.0000    	109.3149    	0.0000      	Open  	;
 P768            	J157            	J158            	217.0300    	254.0000    	116.5116    	0.0000      	Open  	;
 P769            	J94             	J168            	154.2600    	305.0000    	110.6186    	0.0000      	Open  	;
 P771            	J168            	J170            	69.3600     	203.0000    	99.6322     	0.0000      	Open  	;
 P772            	J168            	J176            	215.0200    	305.0000    	85.8031     	0.0000      	Open  	;
 P775            	J176            	J178            	129.4200    	203.0000    	108.3820    	0.0000      	Open  	;
 P776            	J178            	J184            	144.50      	102.0000    	114.3497    	0.0000      	Open  	;
 P777            	J176            	J185            	402.3100    	305.0000    	111.7656    	0.0000      	Open  	;
 P779            	J185            	J190            	524.4900    	203.0000    	87.9098     	0.0000      	Open  	;
 P780            	J18             	J406            	153.5600    	203.0000    	104.9547    	0.0000      	Open  	;
 P781            	J83             	J318            	130.1800    	152.0000    	90.9141     	0.0000      	Open  	;
 P783            	J190            	J197            	674.9600    	203.0000    	115.0802    	0.0000      	Open  	;
 P784            	J213            	J190            	88.9600     	102.0000    	98.4320     	0.0000      	Open  	;
 P785            	J190            	J215            	184.7100    	102.0000    	89.6475     	0.0000      	Open  	;
 P786            	J197            	J216            	166.2700    	203.0000    	110.0002    	0.0000      	Open  	;
 P787            	J216            	T3              	127.0800    	102.0000    	130.1224    	0.0000      	Open  	;
 P788            	J216            	J227            	107.8500    	152.0000    	113.9141    	0.0000      	Open  	;
 P789            	J1056           	J366            	285.9500    	203.0000    	74.9687     	0.0000      	Open  	;
 P791            	J227            	J238            	82.5000     	152.0000    	115.9461    	0.0000      	Open  	;
 P794            	J238            	J239            	39.0400     	203.0000    	123.9466    	0.0000      	Open  	;
 P795            	J239            	J255            	129.4100    	203.0000    	97.7803     	0.0000      	Open  	;
 P796            	J256            	J238            	22.4200     	203.0000    	89.8762     	0.0000      	Open  	;
 P797            	J227            	J258            	21.6400     	102.0000    	117.0542    	0.0000      	Open  	;
 P798            	J255            	J260            	684.0700    	203.0000    	116.0879    	0.0000      	Open  	;
 P8              	J218            	J212            	11.3500     	406.0000    	76.0774     	0.0000      	Open  	;
 P800            	J344            	J1170           	15.9300     	203.0000    	109.6676    	0.0000      	Open  	;
 P801            	J1170           	J347            	9.4700      	203.0000    	104.4689    	0.0000      	Open  	;
 P804            	J1169           	J265            	68.2700     	102.0000    	103.0053    	0.0000      	Open  	;
 P805            	J265            	J266            	96.5700     	152.0000    	114.5602    	0.0000      	Open  	;
 P806            	J266            	J260            	32.5100     	152.0000    	103.8990    	0.0000      	Open  	;
 P807            	J260            	J350            	162.8200    	203.0000    	100.1493    	0.0000      	Open  	;
 P808            	J83             	J311            	253.4700    	203.0000    	92.0642     	0.0000      	Open  	;
 P809            	J321            	J324            	17.3500     	102.0000    	109.3503    	0.0000      	Open  	;
 P810            	J406            	J394            	64.3000     	203.0000    	88.9390     	0.0000      	Open  	;
 P811            	J320            	J321            	50.1700     	102.0000    	89.5672     	0.0000      	Open  	;
 P813            	J328            	J320            	30.8500     	152.0000    	76.0416     	0.0000      	Open  	;
 P815            	J329            	J328            	50.5200     	102.0000    	84.3422     	0.0000      	Open  	;
 P817            	J1158           	J1153           	253.3000    	203.0000    	72.6581     	0.0000      	Open  	;
 P819            	J1153           	J1157           	8.0200      	203.0000    	105.0733    	0.0000      	Open  	;
 P821            	J354            	J267            	64.7800     	102.0000    	83.9452     	0.0000      	Open  	;
 P822            	J267            	J353            	11.7100     	102.0000    	99.5936     	0.0000      	Open  	;
 P823            	J236            	J237            	18.8400     	76.0000     	113.3618    	0.0000      	Open  	;
 P826            	J237            	J244            	335.2900    	76.0000     	99.1486     	0.0000      	Open  	;
 P827            	J244            	J247            	119.0700    	76.0000     	103.7402    	0.0000      	Open  	;
 P83             	J155            	J160            	15.1400     	610.0000    	75.6638     	0.0000      	Open  	;
 P830            	J247            	J248            	89.3000     	76.0000     	99.0440     	0.0000      	Open  	;
 P831            	J248            	J249            	62.2000     	76.0000     	86.2918     	0.0000      	Open  	;
 P84             	J183            	J187            	148.6300    	203.0000    	97.4135     	0.0000      	Open  	;
 P840            	J311            	J320            	235.2800    	203.0000    	97.7704     	0.0000      	Open  	;
 P841            	J297            	J331            	347.8300    	76.0000     	93.6766     	0.0000      	Open  	;
 P842            	J62             	J55             	64.4100     	52.0000     	95.5212     	0.0000      	Open  	;
 P844            	J59             	J62             	12.4900     	102.0000    	113.8083    	0.0000      	Open  	;
 P846            	J58             	J118            	94.8400     	203.0000    	103.9805    	0.0000      	Open  	;
 P847            	J55             	J118            	68.6300     	152.0000    	91.0711     	0.0000      	Open  	;
 P85             	J132            	J133            	36.6000     	76.0000     	69.9267     	0.0000      	Open  	;
 P850            	J59             	J57             	241.1300    	101.6000    	112.5311    	0.0000      	Open  	;
 P851            	J62             	J57             	228.7800    	76.0000     	121.9332    	0.0000      	Open  	;
 P852            	J58             	J67             	40.3900     	203.0000    	105.3809    	0.0000      	Open  	;
 P853            	J67             	J53             	295.6800    	203.0000    	118.6474    	0.0000      	Open  	;
 P855            	J92             	J76             	37.8800     	102.0000    	114.8547    	0.0000      	Open  	;
 P858            	J92             	J68             	195.3800    	102.0000    	113.4100    	0.0000      	Open  	;
 P859            	J71             	J77             	90.8100     	152.0000    	95.2859     	0.0000      	Open  	;
 P86             	J134            	J135            	161.0000    	305.0000    	110.5000    	0.0000      	Open  	;
 P861            	J77             	J72             	110.7900    	152.0000    	87.9410     	0.0000      	Open  	;
 P866            	J68             	J61             	17.3700     	102.0000    	92.1738     	0.0000      	Open  	;
 P87             	J187            	J137            	80.0300     	203.0000    	76.3985     	0.0000      	Open  	;
 P871            	J61             	J69             	48.1500     	102.0000    	91.8071     	0.0000      	Open  	;
 P880            	J1160           	J1161           	112.8400    	76.0000     	86.0350     	0.0000      	Open  	;
 P889            	J1169           	J1170           	15.7200     	203.0000    	88.7411     	0.0000      	Open  	;
 P89             	J375            	J372            	104.3000    	152.0000    	78.4305     	0.0000      	Open  	;
 P892            	J414            	J13             	30.3900     	254.0000    	69.8485     	0.0000      	Open  	;
 P9              	J212            	J217            	49.9500     	254.0000    	66.7492     	0.0000      	Open  	;
 P90             	J372            	J376            	98.9400     	102.0000    	62.3189     	0.0000      	Open  	;
 P91             	J143            	J144            	572.3400    	102.0000    	94.3389     	0.0000      	Open  	;
 P914            	J399            	J20             	38.6100     	203.0000    	91.1800     	0.0000      	Open  	;
 P915            	J1208           	J362            	10.5800     	152.0000    	72.7725     	0.0000      	Open  	;
 P92             	J137            	J180            	63.1200     	203.0000    	83.1066     	0.0000      	Open  	;
 P924            	J195            	J1219           	82.3800     	254.0000    	74.4590     	0.0000      	Open  	;
 P927            	J210            	J1223           	348.8800    	406.0000    	84.5315     	0.0000      	Open  	;
 P929            	J401            	J399            	83.3100     	203.0000    	90.0826     	0.0000      	Open  	;
 P930            	J399            	J21             	78.9500     	203.0000    	88.2000     	0.0000      	Open  	;
 P931            	J20             	J406            	248.4000    	203.0000    	87.0831     	0.0000      	Open  	;
 P932            	J17             	J399            	381.5600    	203.0000    	84.9615     	0.0000      	Open  	;
 P933            	J371            	J23             	130.5400    	305.0000    	87.9469     	0.0000      	Open  	;
 P934            	J23             	J385            	18.4600     	254.0000    	102.9935    	0.0000      	Open  	;
 P935            	J385            	J22             	152.1300    	305.0000    	100.0547    	0.0000      	Open  	;
 P937            	J385            	J251            	198.0900    	254.0000    	74.2779     	0.0000      	Open  	;
 P938            	J251            	J257            	168.9500    	254.0000    	74.4755     	0.0000      	Open  	;
 P939            	J26             	J25             	248.7600    	152.0000    	95.7893     	0.0000      	Open  	;
 P94             	J123            	J145            	51.3500     	305.0000    	139.0835    	0.0000      	Open  	;
 P940            	J25             	J27             	187.9900    	152.0000    	99.2821     	0.0000      	Open  	;
 P941            	J27             	J30             	142.5800    	152.0000    	79.3728     	0.0000      	Open  	;
 P942            	J26             	J27             	85.0800     	152.0000    	83.5947     	0.0000      	Open  	;
 P943            	J81             	J28             	84.2100     	76.0000     	86.7748     	0.0000      	Open  	;
 P944            	J26             	J31             	59.5800     	254.0000    	82.3530     	0.0000      	Open  	;
 P946            	J30             	J31             	143.0300    	102.0000    	98.0610     	0.0000      	Open  	;
 P947            	J28             	J32             	122.4300    	152.0000    	76.8045     	0.0000      	Open  	;
 P948            	J32             	J29             	74.7100     	152.0000    	104.8491    	0.0000      	Open  	;
 P949            	J31             	J35             	24.3900     	254.0000    	92.6870     	0.0000      	Open  	;
 P95             	J140            	J145            	50.7000     	305.0000    	118.4307    	0.0000      	Open  	;
 P951            	J257            	J37             	338.8000    	254.0000    	94.7131     	0.0000      	Open  	;
 P953            	J37             	J35             	495.6600    	254.0000    	85.4054     	0.0000      	Open  	;
 P954            	J36             	J34             	294.0700    	203.0000    	78.6689     	0.0000      	Open  	;
 P955            	J34             	J33             	131.7400    	102.0000    	85.1813     	0.0000      	Open  	;
 P956            	J34             	J38             	115.1700    	152.0000    	68.2529     	0.0000      	Open  	;
 P957            	J38             	J33             	51.0500     	152.0000    	98.1514     	0.0000      	Open  	;
 P958            	J38             	J32             	122.4100    	102.0000    	105.3081    	0.0000      	Open  	;
 P959            	J33             	J28             	123.4200    	102.0000    	98.2207     	0.0000      	Open  	;
 P96             	J414            	J417            	53.7200     	254.0000    	87.9028     	0.0000      	Open  	;
 P961            	J444            	J366            	234.5500    	203.0000    	85.6539     	0.0000      	Open  	;
 P962            	J6              	J1058           	49.8300     	152.0000    	90.7478     	0.0000      	Open  	;
 P963            	J366            	J205            	93.5400     	203.0000    	85.5303     	0.0000      	Open  	;
 P964            	J205            	J369            	129.9100    	152.0000    	96.2637     	0.0000      	Open  	;
 P965            	J205            	J367            	135.0600    	203.0000    	93.9427     	0.0000      	Open  	;
 P966            	J367            	J206            	31.3200     	203.0000    	82.5088     	0.0000      	Open  	;
 P967            	J206            	J200            	207.5400    	203.0000    	82.1071     	0.0000      	Open  	;
 P968            	J200            	J198            	68.1700     	102.0000    	78.3964     	0.0000      	Open  	;
 P969            	J200            	J1154           	149.1600    	203.0000    	86.2672     	0.0000      	Open  	;
 P97             	J154            	J155            	24.4100     	610.0000    	88.8953     	0.0000      	Open  	;
 P970            	J1154           	J199            	165.0400    	203.0000    	87.7951     	0.0000      	Open  	;
 P971            	J367            	J370            	136.9400    	152.0000    	77.8295     	0.0000      	Open  	;
 P972            	J370            	J1158           	219.4200    	152.0000    	82.6695     	0.0000      	Open  	;
 P973            	J1158           	J365            	164.6800    	203.0000    	71.9319     	0.0000      	Open  	;
 P974            	J365            	J444            	186.4000    	203.0000    	72.7187     	0.0000      	Open  	;
 P975            	J369            	J365            	159.5600    	152.0000    	74.7236     	0.0000      	Open  	;
 P976            	J359            	J358            	83.3300     	76.0000     	83.2023     	0.0000      	Open  	;
 P977            	J89             	J91             	45.9800     	102.0000    	102.4317    	0.0000      	Open  	;
 P978            	J358            	J355            	178.9700    	76.0000     	78.8556     	0.0000      	Open  	;
 P98             	J156            	J154            	174.5300    	610.0000    	71.7523     	0.0000      	Open  	;
 P981            	J361            	J351            	36.1900     	76.0000     	80.2162     	0.0000      	Open  	;
 P982            	J351            	J349            	87.2400     	203.0000    	98.5114     	0.0000      	Open  	;
 P983            	J349            	J352            	180.2000    	101.6000    	91.8964     	0.0000      	Open  	;
 P984            	J349            	J381            	16.0300     	101.6000    	108.9555    	0.0000      	Open  	;
 P986            	J381            	J348            	229.5400    	101.6000    	87.0840     	0.0000      	Open  	;
 P987            	J348            	J232            	94.5600     	101.6000    	96.4064     	0.0000      	Open  	;
 P988            	J232            	J382            	9.7400      	101.6000    	102.5172    	0.0000      	Open  	;
 P989            	J1153           	J1155           	91.5900     	51.0000     	82.0703     	0.0000      	Open  	;
 P99             	J110            	J109            	452.3700    	508.0000    	96.6382     	0.0000      	Open  	;
 P990            	J1155           	J1154           	78.8700     	102.0000    	85.7877     	0.0000      	Open  	;
 P991            	J214            	J202            	20.2500     	203.0000    	74.3133     	0.0000      	Open  	;
 P992            	J202            	J314            	69.1500     	203.0000    	80.6408     	0.0000      	Open  	;
 P993            	J314            	J199            	63.5200     	203.0000    	80.2320     	0.0000      	Open  	;
 P994            	J199            	J1157           	115.3900    	203.0000    	83.0944     	0.0000      	Open  	;
 P995            	J1157           	J201            	228.9900    	152.0000    	82.4996     	0.0000      	Open  	;
 P996            	J332            	J201            	10.2200     	203.0000    	84.5761     	0.0000      	Open  	;
 P997            	J201            	J308            	154.8700    	203.0000    	96.6174     	0.0000      	Open  	;
 P998            	J308            	J204            	107.9800    	203.0000    	90.6408     	0.0000      	Open  	;
 P999            	J203            	J341            	81.6700     	254.0000    	68.7046     	0.0000      	Open  	;
 1               	J32             	N2              	328.74      	102         	120         	0           	Open  	;
 2               	N11             	N1              	328.98      	102         	120         	0           	Open  	;
 3               	N1              	N7              	113.05      	102         	120         	0           	Open  	;
 4               	N7              	N6              	310.40      	102         	120         	0           	Open  	;
 5               	N6              	N5              	231.10      	102         	120         	0           	Open  	;
 6               	N7              	N8              	218.93      	102         	120         	0           	Open  	;
 7               	N8              	N4              	259.37      	102         	120         	0           	Open  	;
 8               	N9              	N5              	470.52      	102         	120         	0           	Open  	;
 9               	N4              	N3              	244.52      	102         	120         	0           	Open  	;
 10              	N1              	N3              	393.42      	102         	120         	0           	Open  	;
 11              	N3              	N2              	314.33      	102         	120         	0           	Open  	;
 12              	N2              	N10             	240.65      	102         	120         	0           	Open  	;
 13              	N10             	N9              	293.73      	102         	120         	0           	Open  	;
 14              	N4              	N9              	221.76      	102         	120         	0           	Open  	;
 PP1024          	J580            	J278            	375.6200    	102         	120         	0           	Open  	;
 PP115           	J408            	J435            	99.88       	102         	120         	0           	Open  	;
 PP184           	J1208           	J352            	59.38       	102         	120         	0           	Open  	;
 PP813           	J328            	J320            	30.85       	102         	120         	0           	Open  	;
 PP1000          	J341            	J204            	109.27      	152         	120         	0           	Open  	;
 PP144           	J382            	T6              	130.79      	152         	120         	0           	Open  	;
 PP752           	J297            	T7              	70.36       	152         	120         	0           	Open  	;
 PP787           	J216            	T3              	127.08      	152         	120         	0           	Open  	;
 PP788           	J216            	J227            	107.85      	152         	120         	0           	Open  	;
 PP853           	J67             	J53             	295.68      	203         	120         	0           	Open  	;
 PP1044          	T5              	J64             	65.8        	152         	120         	0           	Open  	;
 PP245           	J87             	J84             	18.65       	203         	120         	0           	Open  	;
 PP398           	J301            	J302            	6.75        	203         	120         	0           	Open  	;
 PP409           	J306            	J87             	26.38       	203         	120         	0           	Open  	;
 PP791           	J227            	J238            	82.5        	203         	120         	0           	Open  	;
 PP397           	J332            	J301            	13.16       	254         	120         	0           	Open  	;
 PP399           	J302            	J307            	9.71        	254         	120         	0           	Open  	;
 PP815           	J329            	J328            	50.52       	254         	120         	0           	Open  	;
 PP995           	J1157           	J201            	228.99      	254         	120         	0           	Open  	;
 PP996           	J332            	J201            	10.22       	305         	120         	0           	Open  	;
 PP445           	J417            	J421            	7.8         	356         	120         	0           	Open  	;
 PP915           	J1208           	J362            	10.58       	356         	120         	0           	Open  	;
 PP100           	J159            	J160            	107.88      	457         	120         	0           	Open  	;
 PP22            	J159            	J192            	567.30      	457         	120         	0           	Open  	;
 PP981           	J361            	J351            	36.19       	152         	120         	0           	Open  	;
 PP403           	J304            	J306            	6.86        	203         	120         	0           	Open  	;
 PP465           	J421            	J14             	18.2        	203         	120         	0           	Open  	;
 PP467           	J422            	J420            	15.17       	203         	120         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PU1             	J285            	J273            	HEAD 8	;
 PU2             	J280            	J269            	HEAD 8	;
 PU3             	J276            	J274            	HEAD 8	;
 PU4             	J299            	J292            	HEAD 9	;
 PU5             	J300            	J256            	HEAD 9	;
 PU6             	J289            	J415            	HEAD 10	;
 PU7             	J290            	J291            	HEAD 10	;
 PU8             	J301            	J304            	HEAD 9	;
 PU9             	J302            	J306            	HEAD 9	;
 PU10            	J307            	J317            	HEAD 11	;
 PU11            	J309            	J323            	HEAD 11	;
 PPU1            	J285            	J273            	HEAD 8	;
 PPU2            	J280            	J269            	HEAD 8	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 v1              	J35             	J88             	203.2000    	PRV 	40.73061867 	0.0000      	;
 V45             	J253            	J130            	152.4000    	PRV 	43.78437671 	0.0000      	;
 V47             	J129            	J169            	101.6000    	PRV 	44.08868588 	0.0000      	;
 V2              	J14             	J422            	254.0000    	TCV 	0.0000      	0.0000      	;
 N15             	J145            	N11             	102         	PRV 	42.11128986 	0           	;

[TAGS]
 NODE 	J511            	DMA2
 NODE 	J411            	DMA1
 NODE 	J414            	DMA1
 NODE 	J415            	DMA2
 NODE 	J416            	DMA2
 NODE 	J417            	DMA1
 NODE 	J419            	DMA2
 NODE 	J310            	DMA4
 NODE 	J311            	DMA4
 NODE 	J312            	DMA4
 NODE 	J313            	DMA4
 NODE 	J314            	DMA1
 NODE 	J315            	DMA1
 NODE 	J316            	DMA1
 NODE 	J318            	DMA4
 NODE 	J319            	DMA4
 NODE 	J210            	DMA1
 NODE 	J211            	DMA1
 NODE 	J212            	DMA1
 NODE 	J214            	DMA1
 NODE 	J217            	DMA1
 NODE 	J218            	DMA1
 NODE 	J219            	DMA5
 NODE 	J110            	DMA1
 NODE 	J420            	DMA2
 NODE 	J421            	DMA1
 NODE 	J1153           	DMA1
 NODE 	J1154           	DMA1
 NODE 	J1155           	DMA1
 NODE 	J425            	DMA2
 NODE 	J426            	DMA2
 NODE 	J1157           	DMA1
 NODE 	J427            	DMA2
 NODE 	J1158           	DMA1
 NODE 	J428            	DMA1
 NODE 	J429            	DMA1
 NODE 	J320            	DMA4
 NODE 	J321            	DMA4
 NODE 	J322            	DMA4
 NODE 	J324            	DMA4
 NODE 	J1056           	DMA1
 NODE 	J327            	DMA4
 NODE 	J1058           	DMA1
 NODE 	J328            	DMA4
 NODE 	J329            	DMA4
 NODE 	J220            	DMA5
 NODE 	J221            	DMA4
 NODE 	J225            	DMA1
 NODE 	J226            	DMA1
 NODE 	J50             	DMA4
 NODE 	J51             	DMA4
 NODE 	J53             	DMA5
 NODE 	J54             	DMA5
 NODE 	J128            	DMA2
 NODE 	J55             	DMA5
 NODE 	J129            	DMA2
 NODE 	J56             	DMA5
 NODE 	J57             	DMA5
 NODE 	J58             	DMA5
 NODE 	J59             	DMA5
 NODE 	J1160           	DMA1
 NODE 	J1161           	DMA1
 NODE 	J431            	DMA1
 NODE 	J432            	DMA1
 NODE 	J433            	DMA1
 NODE 	J434            	DMA1
 NODE 	J435            	DMA1
 NODE 	J436            	DMA1
 NODE 	J438            	DMA1
 NODE 	J1169           	DMA3
 NODE 	J439            	DMA1
 NODE 	J330            	DMA4
 NODE 	J331            	DMA4
 NODE 	J332            	DMA1
 NODE 	J333            	DMA1
 NODE 	J334            	DMA1
 NODE 	J335            	DMA1
 NODE 	J336            	DMA1
 NODE 	J337            	DMA1
 NODE 	J231            	DMA4
 NODE 	J232            	DMA4
 NODE 	J233            	DMA2
 NODE 	J234            	DMA2
 NODE 	J236            	DMA5
 NODE 	J237            	DMA5
 NODE 	J130            	DMA2
 NODE 	J131            	DMA2
 NODE 	J132            	DMA2
 NODE 	J133            	DMA2
 NODE 	J60             	DMA5
 NODE 	J134            	DMA2
 NODE 	J135            	DMA2
 NODE 	J62             	DMA5
 NODE 	J64             	DMA5
 NODE 	J65             	DMA5
 NODE 	J66             	DMA5
 NODE 	J67             	DMA5
 NODE 	J68             	DMA5
 NODE 	J69             	DMA5
 NODE 	J1170           	DMA3
 NODE 	J441            	DMA2
 NODE 	J444            	DMA1
 NODE 	J341            	DMA1
 NODE 	J344            	DMA3
 NODE 	J345            	DMA3
 NODE 	J347            	DMA3
 NODE 	J348            	DMA4
 NODE 	J349            	DMA4
 NODE 	J241            	DMA5
 NODE 	J242            	DMA5
 NODE 	J243            	DMA5
 NODE 	J244            	DMA5
 NODE 	J245            	DMA5
 NODE 	J246            	DMA5
 NODE 	J247            	DMA5
 NODE 	J248            	DMA5
 NODE 	J249            	DMA5
 NODE 	J142            	DMA1
 NODE 	J143            	DMA1
 NODE 	J70             	DMA5
 NODE 	J144            	DMA1
 NODE 	J71             	DMA5
 NODE 	J72             	DMA5
 NODE 	J73             	DMA5
 NODE 	J74             	DMA5
 NODE 	J76             	DMA5
 NODE 	J77             	DMA5
 NODE 	J78             	DMA4
 NODE 	J350            	DMA3
 NODE 	J351            	DMA4
 NODE 	J352            	DMA4
 NODE 	J353            	DMA4
 NODE 	J354            	DMA4
 NODE 	J355            	DMA4
 NODE 	J358            	DMA4
 NODE 	J359            	DMA4
 NODE 	J250            	DMA5
 NODE 	J251            	DMA2
 NODE 	J252            	DMA2
 NODE 	J253            	DMA2
 NODE 	J254            	DMA2
 NODE 	J257            	DMA2
 NODE 	J154            	DMA1
 NODE 	J155            	DMA1
 NODE 	J82             	DMA4
 NODE 	J156            	DMA1
 NODE 	J83             	DMA4
 NODE 	J84             	DMA5
 NODE 	J85             	DMA5
 NODE 	J159            	DMA1
 NODE 	J86             	DMA5
 NODE 	J87             	DMA5
 NODE 	J89             	DMA2
 NODE 	J360            	DMA4
 NODE 	J361            	DMA4
 NODE 	J362            	DMA4
 NODE 	J363            	DMA2
 NODE 	J364            	DMA2
 NODE 	J365            	DMA1
 NODE 	J366            	DMA1
 NODE 	J1208           	DMA4
 NODE 	J367            	DMA1
 NODE 	J369            	DMA1
 NODE 	J160            	DMA1
 NODE 	J161            	DMA1
 NODE 	J162            	DMA1
 NODE 	J163            	DMA1
 NODE 	J164            	DMA1
 NODE 	J91             	DMA2
 NODE 	J165            	DMA1
 NODE 	J166            	DMA1
 NODE 	J167            	DMA1
 NODE 	J94             	DMA3
 NODE 	J95             	DMA1
 NODE 	J96             	DMA1
 NODE 	J97             	DMA1
 NODE 	J976            	DMA1
 NODE 	J571            	DMA2
 NODE 	J572            	DMA2
 NODE 	J573            	DMA2
 NODE 	J574            	DMA2
 NODE 	J575            	DMA2
 NODE 	J576            	DMA2
 NODE 	J370            	DMA1
 NODE 	J371            	DMA2
 NODE 	J372            	DMA1
 NODE 	J373            	DMA1
 NODE 	J374            	DMA1
 NODE 	J375            	DMA1
 NODE 	J376            	DMA1
 NODE 	J377            	DMA1
 NODE 	J1219           	DMA1
 NODE 	J379            	DMA1
 NODE 	J171            	DMA1
 NODE 	J172            	DMA1
 NODE 	J173            	DMA1
 NODE 	J174            	DMA1
 NODE 	J175            	DMA1
 NODE 	J177            	DMA1
 NODE 	J179            	DMA1
 NODE 	J580            	DMA2
 NODE 	J486            	DMA2
 NODE 	J487            	DMA2
 NODE 	J488            	DMA2
 NODE 	J489            	DMA2
 NODE 	J381            	DMA4
 NODE 	J1223           	DMA1
 NODE 	J382            	DMA4
 NODE 	J384            	DMA4
 NODE 	J385            	DMA2
 NODE 	J180            	DMA1
 NODE 	J181            	DMA1
 NODE 	J1024           	DMA1
 NODE 	J183            	DMA1
 NODE 	J1025           	DMA1
 NODE 	J186            	DMA1
 NODE 	J187            	DMA1
 NODE 	J188            	DMA1
 NODE 	J189            	DMA1
 NODE 	J490            	DMA2
 NODE 	J491            	DMA2
 NODE 	J492            	DMA2
 NODE 	J493            	DMA2
 NODE 	J494            	DMA2
 NODE 	J495            	DMA2
 NODE 	J496            	DMA2
 NODE 	J497            	DMA2
 NODE 	J498            	DMA2
 NODE 	J500            	DMA2
 NODE 	J499            	DMA2
 NODE 	J501            	DMA2
 NODE 	J502            	DMA2
 NODE 	J503            	DMA2
 NODE 	J504            	DMA2
 NODE 	J394            	DMA2
 NODE 	J509            	DMA2
 NODE 	J399            	DMA2
 NODE 	J401            	DMA2
 NODE 	J406            	DMA2
 NODE 	J295            	DMA4
 NODE 	J407            	DMA2
 NODE 	J296            	DMA4
 NODE 	J408            	DMA1
 NODE 	J297            	DMA4
 NODE 	J298            	DMA4
 NODE 	J191            	DMA1
 NODE 	J303            	DMA4
 NODE 	J192            	DMA1
 NODE 	J193            	DMA1
 NODE 	J305            	DMA4
 NODE 	J194            	DMA1
 NODE 	J195            	DMA1
 NODE 	J196            	DMA1
 NODE 	J308            	DMA1
 NODE 	J198            	DMA1
 NODE 	J200            	DMA1
 NODE 	J199            	DMA1
 NODE 	J201            	DMA1
 NODE 	J202            	DMA1
 NODE 	J203            	DMA1
 NODE 	J204            	DMA1
 NODE 	J205            	DMA1
 NODE 	J206            	DMA1
 NODE 	J207            	DMA1
 NODE 	J208            	DMA1
 NODE 	J101            	DMA1
 NODE 	J102            	DMA1
 NODE 	J109            	DMA1
 NODE 	J1              	DMA1
 NODE 	J2              	DMA1
 NODE 	J3              	DMA1
 NODE 	J4              	DMA1
 NODE 	J5              	DMA1
 NODE 	J6              	DMA1
 NODE 	J7              	DMA1
 NODE 	J8              	DMA1
 NODE 	J9              	DMA1
 NODE 	J10             	DMA1
 NODE 	J11             	DMA1
 NODE 	J12             	DMA1
 NODE 	J13             	DMA1
 NODE 	J15             	DMA2
 NODE 	J16             	DMA2
 NODE 	J17             	DMA2
 NODE 	J18             	DMA2
 NODE 	J19             	DMA2
 NODE 	J20             	DMA2
 NODE 	J21             	DMA2
 NODE 	J22             	DMA2
 NODE 	J23             	DMA2
 NODE 	J25             	DMA2
 NODE 	J26             	DMA2
 NODE 	J27             	DMA2
 NODE 	J28             	DMA2
 NODE 	J29             	DMA2
 NODE 	J30             	DMA2
 NODE 	J31             	DMA2
 NODE 	J32             	DMA2
 NODE 	J33             	DMA2
 NODE 	J34             	DMA2
 NODE 	J35             	DMA2
 NODE 	J36             	DMA2
 NODE 	J37             	DMA2
 NODE 	J38             	DMA2
 NODE 	J24             	DMA1
 NODE 	J39             	DMA1
 NODE 	J40             	DMA1
 NODE 	J123            	DMA3
 NODE 	J140            	DMA3
 NODE 	J141            	DMA3
 NODE 	J157            	DMA3
 NODE 	J158            	DMA3
 NODE 	J168            	DMA3
 NODE 	J170            	DMA3
 NODE 	J176            	DMA3
 NODE 	J178            	DMA3
 NODE 	J184            	DMA3
 NODE 	J185            	DMA3
 NODE 	J190            	DMA3
 NODE 	J197            	DMA3
 NODE 	J213            	DMA3
 NODE 	J215            	DMA3
 NODE 	J216            	DMA3
 NODE 	J227            	DMA3
 NODE 	J238            	DMA3
 NODE 	J239            	DMA3
 NODE 	J255            	DMA3
 NODE 	J256            	DMA3
 NODE 	J258            	DMA3
 NODE 	J260            	DMA3
 NODE 	J265            	DMA3
 NODE 	J266            	DMA3
 NODE 	J267            	DMA4
 NODE 	J61             	DMA5
 NODE 	J92             	DMA5
 NODE 	J268            	DMA4
 NODE 	J278            	DMA2
 NODE 	J281            	DMA2
 NODE 	J283            	DMA2
 NODE 	J284            	DMA2
 NODE 	J136            	DMA2
 NODE 	J137            	DMA1
 NODE 	J145            	DMA3
 NODE 	J118            	DMA5
 NODE 	J52             	DMA4
 NODE 	J81             	DMA2
 NODE 	J88             	DMA2
 NODE 	J90             	DMA2
 NODE 	J93             	DMA2
 NODE 	J147            	DMA2
 NODE 	J148            	DMA2
 NODE 	J149            	DMA2
 NODE 	J150            	DMA2
 NODE 	J151            	DMA2
 NODE 	J152            	DMA2
 NODE 	J153            	DMA2
 NODE 	J169            	DMA2
 NODE 	J182            	DMA2
 NODE 	J222            	DMA2
 NODE 	J224            	DMA2
 NODE 	J230            	DMA4
 NODE 	J235            	DMA4
 NODE 	J240            	DMA2
 NODE 	J269            	DMA1
 NODE 	J287            	DMA2
 NODE 	J288            	DMA2
 NODE 	J289            	DMA2
 NODE 	J290            	DMA2
 NODE 	J291            	DMA2
 NODE 	J292            	DMA3
 NODE 	J299            	DMA3
 NODE 	J300            	DMA3
 NODE 	J301            	DMA5
 NODE 	J302            	DMA5
 NODE 	J304            	DMA5
 NODE 	J306            	DMA5
 NODE 	J307            	DMA4
 NODE 	J309            	DMA4
 NODE 	J317            	DMA4
 NODE 	J323            	DMA4

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 PU1             	Closed
 PU3             	Closed
 PU4             	Closed
 PU5             	Closed
 PU6             	Closed
 PU7             	Closed
 PU8             	Closed
 PU9             	Closed
 PU10            	Closed
 PU11            	Closed
 V2              	Closed
 N15             	Open

[PATTERNS]
;ID              	Multipliers
;
 DMA1_pat        	0.5692      	0.4647      	0.4385      	0.3604      	0.3098      	0.3345      
 DMA1_pat        	0.3847      	0.4715      	0.5501      	0.6805      	0.7036      	0.6709      
 DMA1_pat        	0.7969      	0.7199      	0.7706      	0.7385      	0.8148      	0.7243      
 DMA1_pat        	0.8070      	0.7793      	0.8668      	0.7408      	0.6704      	0.6324      
 DMA1_pat        	0.5225      	0.5067      	0.4456      	0.4547      	0.4755      	0.5339      
 DMA1_pat        	0.6625      	0.6224      	0.6760      	0.7259      	0.8031      	0.7014      
 DMA1_pat        	0.6934      	0.6538      	0.6214      	0.6523      	0.5719      	0.5790      
 DMA1_pat        	0.5821      	0.7117      	0.7045      	0.6658      	0.7417      	0.6922      
 DMA1_pat        	0.7271      	0.6192      	0.4630      	0.4510      	0.3093      	0.2824      
 DMA1_pat        	0.4333      	0.4067      	0.5450      	0.6993      	0.7399      	0.6434      
 DMA1_pat        	0.6809      	0.6911      	0.6773      	0.6263      	0.6267      	0.7143      
 DMA1_pat        	0.6819      	0.7883      	0.7578      	0.7883      	0.8020      	0.8456      
 DMA1_pat        	0.6049      	0.4436      	0.5132      	0.3648      	0.3178      	0.4639      
 DMA1_pat        	0.3957      	0.6415      	0.6711      	0.6688      	0.7946      	0.6746      
 DMA1_pat        	0.7543      	0.8084      	0.7137      	0.6857      	0.6812      	0.5496      
 DMA1_pat        	0.6822      	0.5698      	0.7433      	0.8322      	0.6789      	0.7463      
 DMA1_pat        	0.6013      	0.5035      	0.5191      	0.3595      	0.2992      	0.4532      
 DMA1_pat        	0.4296      	0.5395      	0.8963      	0.8967      	0.6826      	0.5799      
 DMA1_pat        	0.4290      	0.4201      	0.6294      	0.6910      	0.6706      	0.6189      
 DMA1_pat        	0.6826      	0.8329      	0.9028      	0.8218      	0.8495      	0.6910      
 DMA1_pat        	0.7163      	0.5478      	0.5335      	0.4196      	0.3560      	0.3381      
 DMA1_pat        	0.4524      	0.5099      	0.5646      	0.7608      	0.6216      	0.6782      
 DMA1_pat        	0.6929      	0.6393      	0.6199      	0.6597      	0.6563      	0.6318      
 DMA1_pat        	0.6041      	0.7039      	0.7725      	0.8855      	0.8833      	0.7520      
 DMA1_pat        	0.7141      	0.4579      	0.4465      	0.4294      	0.4018      	0.4331      
 DMA1_pat        	0.4699      	0.5223      	0.5908      	0.7549      	0.7700      	0.6448      
 DMA1_pat        	0.7321      	0.7095      	0.5481      	0.5777      	0.5924      	0.6245      
 DMA1_pat        	0.5597      	0.7669      	0.7170      	0.7745      	0.9045      	0.8575      
;
 DMA2_pat        	0.6184      	0.4539      	0.4447      	0.3382      	0.3158      	0.3132      
 DMA2_pat        	0.4145      	0.4487      	0.4987      	0.5816      	0.6842      	0.7276      
 DMA2_pat        	0.6697      	0.7921      	0.6684      	0.8158      	0.7711      	0.8303      
 DMA2_pat        	0.8079      	0.7934      	0.8355      	0.8368      	0.6776      	0.6618      
 DMA2_pat        	0.5677      	0.4708      	0.4708      	0.4261      	0.4282      	0.4740      
 DMA2_pat        	0.5795      	0.6231      	0.6839      	0.7744      	0.7712      	0.7957      
 DMA2_pat        	0.6625      	0.7360      	0.7115      	0.5954      	0.6349      	0.6167      
 DMA2_pat        	0.5816      	0.5965      	0.7009      	0.6508      	0.7158      	0.7318      
 DMA2_pat        	0.6811      	0.7337      	0.4990      	0.3736      	0.3156      	0.2765      
 DMA2_pat        	0.3480      	0.4612      	0.5287      	0.6258      	0.6689      	0.7647      
 DMA2_pat        	0.6662      	0.6514      	0.7566      	0.5611      	0.6555      	0.6447      
 DMA2_pat        	0.7161      	0.8402      	0.7714      	0.7903      	0.8483      	0.8213      
 DMA2_pat        	0.6652      	0.5016      	0.4929      	0.4160      	0.3611      	0.4380      
 DMA2_pat        	0.3941      	0.6542      	0.6059      	0.8112      	0.7695      	0.6432      
 DMA2_pat        	0.6970      	0.6762      	0.7080      	0.7080      	0.7058      	0.5390      
 DMA2_pat        	0.5807      	0.5653      	0.7541      	0.8255      	0.6937      	0.7936      
 DMA2_pat        	0.7519      	0.5080      	0.4853      	0.3801      	0.3371      	0.3945      
 DMA2_pat        	0.4841      	0.6419      	0.8128      	0.8463      	0.6825      	0.5929      
 DMA2_pat        	0.4255      	0.4196      	0.5833      	0.6240      	0.5869      	0.5630      
 DMA2_pat        	0.6598      	0.8116      	0.8116      	0.8821      	0.8582      	0.8570      
 DMA2_pat        	0.6704      	0.5742      	0.5022      	0.4325      	0.3736      	0.3544      
 DMA2_pat        	0.4673      	0.4661      	0.5935      	0.7172      	0.5863      	0.5863      
 DMA2_pat        	0.6812      	0.6475      	0.6896      	0.7160      	0.7076      	0.6824      
 DMA2_pat        	0.6607      	0.7340      	0.8061      	0.7965      	0.8421      	0.7124      
 DMA2_pat        	0.5943      	0.4652      	0.4943      	0.4454      	0.3268      	0.5129      
 DMA2_pat        	0.5140      	0.5257      	0.5826      	0.6013      	0.7792      	0.6629      
 DMA2_pat        	0.6827      	0.7292      	0.5896      	0.6036      	0.5885      	0.6594      
 DMA2_pat        	0.6257      	0.6978      	0.7827      	0.8176      	0.9292      	0.7897      
;
 DMA3_pat        	0.5445      	0.4813      	0.4221      	0.3551      	0.3235      	0.3590      
 DMA3_pat        	0.4103      	0.4734      	0.5602      	0.6746      	0.7536      	0.7299      
 DMA3_pat        	0.6707      	0.7338      	0.7062      	0.7614      	0.7141      	0.8364      
 DMA3_pat        	0.8719      	0.7378      	0.7259      	0.7496      	0.6707      	0.7338      
 DMA3_pat        	0.5870      	0.4263      	0.4427      	0.4132      	0.4329      	0.4919      
 DMA3_pat        	0.5542      	0.6788      	0.7543      	0.7444      	0.7936      	0.6821      
 DMA3_pat        	0.6952      	0.6460      	0.5936      	0.5969      	0.6395      	0.6460      
 DMA3_pat        	0.6428      	0.6821      	0.7280      	0.6788      	0.6920      	0.7575      
 DMA3_pat        	0.7141      	0.7020      	0.5043      	0.3954      	0.3147      	0.2864      
 DMA3_pat        	0.4196      	0.4317      	0.4962      	0.6980      	0.5890      	0.6939      
 DMA3_pat        	0.6939      	0.7665      	0.6939      	0.5810      	0.7060      	0.7020      
 DMA3_pat        	0.6657      	0.8230      	0.7383      	0.8593      	0.8150      	0.7101      
 DMA3_pat        	0.6060      	0.4855      	0.4554      	0.3917      	0.3683      	0.4118      
 DMA3_pat        	0.4085      	0.6629      	0.6027      	0.7031      	0.6596      	0.6194      
 DMA3_pat        	0.7098      	0.8103      	0.7634      	0.8203      	0.7634      	0.5993      
 DMA3_pat        	0.6797      	0.6060      	0.6897      	0.8136      	0.7031      	0.6663      
 DMA3_pat        	0.6227      	0.5745      	0.4541      	0.3681      	0.3303      	0.4404      
 DMA3_pat        	0.4060      	0.6193      	0.8911      	0.9461      	0.7397      	0.5642      
 DMA3_pat        	0.4576      	0.4025      	0.6709      	0.6468      	0.5917      	0.5573      
 DMA3_pat        	0.6227      	0.8257      	0.8911      	0.8532      	0.7534      	0.7706      
 DMA3_pat        	0.7455      	0.5927      	0.4883      	0.3802      	0.3355      	0.3765      
 DMA3_pat        	0.4473      	0.5629      	0.5256      	0.7157      	0.6374      	0.5815      
 DMA3_pat        	0.6747      	0.6672      	0.6374      	0.6412      	0.6710      	0.6859      
 DMA3_pat        	0.6001      	0.7306      	0.8499      	0.8685      	0.8424      	0.7418      
 DMA3_pat        	0.6642      	0.5278      	0.5134      	0.4596      	0.3590      	0.4775      
 DMA3_pat        	0.5278      	0.5637      	0.6103      	0.6355      	0.8006      	0.7180      
 DMA3_pat        	0.6139      	0.6067      	0.6211      	0.6139      	0.7180      	0.5744      
 DMA3_pat        	0.5816      	0.6678      	0.6786      	0.9155      	0.8258      	0.7252      
;
 DMA4_pat        	0.5245      	0.4486      	0.4367      	0.3180      	0.3180      	0.3275      
 DMA4_pat        	0.4248      	0.4320      	0.5744      	0.6646      	0.6907      	0.7405      
 DMA4_pat        	0.7619      	0.7642      	0.7191      	0.6859      	0.8283      	0.8283      
 DMA4_pat        	0.7453      	0.8093      	0.8307      	0.7025      	0.7737      	0.6503      
 DMA4_pat        	0.4973      	0.4503      	0.4386      	0.4347      	0.4268      	0.5326      
 DMA4_pat        	0.6344      	0.7088      	0.7636      	0.7166      	0.7616      	0.7949      
 DMA4_pat        	0.7695      	0.6266      	0.5991      	0.5835      	0.6011      	0.5933      
 DMA4_pat        	0.5678      	0.5933      	0.6285      	0.7714      	0.6990      	0.8067      
 DMA4_pat        	0.7314      	0.6664      	0.5341      	0.3970      	0.3248      	0.2574      
 DMA4_pat        	0.4234      	0.4379      	0.5485      	0.6929      	0.6135      	0.7506      
 DMA4_pat        	0.7723      	0.6736      	0.6953      	0.6640      	0.5798      	0.6856      
 DMA4_pat        	0.6712      	0.8324      	0.7386      	0.8781      	0.7506      	0.6808      
 DMA4_pat        	0.6721      	0.4879      	0.5304      	0.4150      	0.3462      	0.4211      
 DMA4_pat        	0.4676      	0.5789      	0.6599      	0.7105      	0.7206      	0.6194      
 DMA4_pat        	0.7186      	0.7126      	0.7632      	0.7085      	0.6660      	0.5263      
 DMA4_pat        	0.6296      	0.6336      	0.7166      	0.7652      	0.7611      	0.7692      
 DMA4_pat        	0.7166      	0.5845      	0.4998      	0.3965      	0.3119      	0.4523      
 DMA4_pat        	0.4378      	0.6072      	0.8240      	0.8302      	0.7456      	0.6464      
 DMA4_pat        	0.4192      	0.4647      	0.5907      	0.6361      	0.5927      	0.6609      
 DMA4_pat        	0.7043      	0.7435      	0.7518      	0.8116      	0.8757      	0.6960      
 DMA4_pat        	0.6601      	0.5849      	0.4989      	0.4322      	0.3419      	0.3483      
 DMA4_pat        	0.4688      	0.5204      	0.5311      	0.6408      	0.6451      	0.5806      
 DMA4_pat        	0.6881      	0.7311      	0.7332      	0.6623      	0.6601      	0.6429      
 DMA4_pat        	0.6214      	0.7526      	0.7870      	0.8063      	0.8407      	0.8214      
 DMA4_pat        	0.5928      	0.4738      	0.4613      	0.4551      	0.3736      	0.4467      
 DMA4_pat        	0.4571      	0.4759      	0.6513      	0.7389      	0.7264      	0.7076      
 DMA4_pat        	0.6617      	0.6450      	0.6387      	0.6179      	0.6617      	0.6429      
 DMA4_pat        	0.6325      	0.7139      	0.7786      	0.7431      	0.9310      	0.7723      
;
 DMA5_pat        	0.5361      	0.4415      	0.4073      	0.2864      	0.3232      	0.3311      
 DMA5_pat        	0.3679      	0.5046      	0.5886      	0.6228      	0.7253      	0.7384      
 DMA5_pat        	0.7700      	0.6938      	0.6938      	0.7595      	0.8146      	0.8068      
 DMA5_pat        	0.8514      	0.8146      	0.7673      	0.7148      	0.7989      	0.6412      
 DMA5_pat        	0.5555      	0.4960      	0.4541      	0.4364      	0.4982      	0.5312      
 DMA5_pat        	0.6106      	0.6018      	0.7450      	0.7450      	0.6899      	0.6811      
 DMA5_pat        	0.6547      	0.6811      	0.6282      	0.5952      	0.6392      	0.6150      
 DMA5_pat        	0.6569      	0.5885      	0.6150      	0.7406      	0.8266      	0.7142      
 DMA5_pat        	0.7669      	0.7048      	0.4860      	0.3672      	0.3078      	0.3078      
 DMA5_pat        	0.4077      	0.4482      	0.5050      	0.6832      	0.6643      	0.7399      
 DMA5_pat        	0.6940      	0.6427      	0.7723      	0.5536      	0.5887      	0.7588      
 DMA5_pat        	0.6535      	0.8263      	0.8182      	0.8155      	0.8128      	0.6751      
 DMA5_pat        	0.6553      	0.4582      	0.5202      	0.3542      	0.3431      	0.4383      
 DMA5_pat        	0.4582      	0.6265      	0.6685      	0.7504      	0.7195      	0.6973      
 DMA5_pat        	0.7682      	0.8036      	0.6331      	0.6641      	0.7283      	0.5933      
 DMA5_pat        	0.6730      	0.6663      	0.6066      	0.7991      	0.7217      	0.6530      
 DMA5_pat        	0.6371      	0.5566      	0.5590      	0.4169      	0.3055      	0.4287      
 DMA5_pat        	0.4169      	0.5969      	0.7793      	0.8314      	0.7437      	0.6774      
 DMA5_pat        	0.4571      	0.4145      	0.5495      	0.5756      	0.6182      	0.6040      
 DMA5_pat        	0.6679      	0.8195      	0.7816      	0.9024      	0.8787      	0.7816      
 DMA5_pat        	0.7026      	0.5707      	0.4540      	0.4261      	0.3678      	0.3526      
 DMA5_pat        	0.4439      	0.5022      	0.5986      	0.7330      	0.6899      	0.5834      
 DMA5_pat        	0.7660      	0.6138      	0.6442      	0.6493      	0.6442      	0.6239      
 DMA5_pat        	0.5935      	0.7609      	0.7634      	0.8801      	0.8421      	0.7939      
 DMA5_pat        	0.5974      	0.4832      	0.4492      	0.4322      	0.3570      	0.4468      
 DMA5_pat        	0.5002      	0.5755      	0.6678      	0.7528      	0.7552      	0.6289      
 DMA5_pat        	0.7212      	0.6629      	0.5415      	0.5585      	0.5828      	0.6702      
 DMA5_pat        	0.6727      	0.6678      	0.7552      	0.8839      	0.8475      	0.7892      

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 6               	16.8889     	156.7000    
 6               	19.5000     	146.5000    
 6               	22.1389     	136.2000    
 6               	25.9445     	117.9000    
 6               	33.3333     	50.0000     
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 7               	18.2500     	75.0000     
 7               	23.3889     	64.0000     
 7               	30.6389     	46.0000     
 7               	38.8889     	0.0000      
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 4               	30.1222     	221.7600    
 4               	37.6361     	202.4100    
 4               	43.7306     	182.1600    
 4               	47.2222     	160.0000    
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 5               	31.9139     	217.2700    
 5               	37.8778     	201.9100    
 5               	42.5528     	187.1500    
 5               	50.0000     	140.0000    
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 2               	9.8889      	72.2000     
 2               	12.5278     	62.3000     
 2               	13.3333     	57.9000     
 2               	18.0556     	0.0000      
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 3               	11.3028     	76.5900     
 3               	12.6583     	68.1900     
 3               	14.0306     	60.2900     
 3               	18.0556     	0.0000      
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 1               	3.9972      	64.8600     
 1               	41.9056     	48.4800     
 1               	56.1361     	43.9600     
 1               	69.4667     	39.5600     
 1               	77.2944     	34.5300     
 1               	97.6611     	28.8300     
 1               	138.8889    	1.0000      
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 8               	0.0000      	70.0000     
 8               	60.0000     	50.0000     
 8               	100.0000    	30.0000     
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 9               	0.0000      	90.0000     
 9               	30.0000     	70.0000     
 9               	50.0000     	30.0000     
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 10              	0.0000      	120.0000    
 10              	30.0000     	110.0000    
 10              	70.0000     	30.0000     
;PUMP: PUMP: PUMP: PUMP: PUMP: 
 11              	0.0000      	90.0000     
 11              	30.0000     	50.0000     
 11              	40.0000     	10.0000     
;PUMP: EFFICIENCY: EFFICIENCY CURVE FOR NEW PUMPS
 EFF75           	0           	75          
 EFF75           	50          	75          
 EFF75           	100         	75          
;PUMP: EFFICIENCY: EFFICIENCY CURVES FOR EXISTING PUMPS
 EFF65           	0           	65          
 EFF65           	50          	65          
 EFF65           	100         	65          

[CONTROLS]
 LINK V2 1.0000 IF NODE T2 BELOW 2.7536
 LINK V2 0.0000 IF NODE T2 ABOVE 4.0776





[RULES]
 RULE 1
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL BELOW 2.439083
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 2
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 3
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T1 LEVEL BELOW 3.294963
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 4
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 5
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL BELOW 3.109202
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 6
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL ABOVE 4.844638
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 7
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL BELOW 2.712534
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 8
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL ABOVE 4.863297
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 9
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 2.439083
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 10
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 11
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL BELOW 2.439083
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 12
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 13
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T1 LEVEL BELOW 2.717793
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 14
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T1 LEVEL ABOVE 4.669686
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 15
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 2.430140
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 16
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 17
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL BELOW 2.430140
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 18
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 19
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL BELOW 3.827542
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 20
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 21
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 2.430140
 THEN PUMP PU1 STATUS IS OPEN
 PRIORITY 1

 RULE 22
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 23
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL BELOW 2.853154
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 24
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 25
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T1 LEVEL BELOW 3.868241
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 26
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 27
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL BELOW 3.560036
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 28
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL ABOVE 5.130197
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 29
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL BELOW 2.865581
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 30
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL ABOVE 4.391900
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 31
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 2.853154
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 32
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 33
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL BELOW 2.853154
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 34
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 35
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T1 LEVEL BELOW 3.664426
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 36
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T1 LEVEL ABOVE 4.861039
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 37
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 2.603842
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 38
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 39
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL BELOW 2.603842
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 40
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 41
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL BELOW 4.317281
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 42
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 43
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 2.603842
 THEN PUMP PU2 STATUS IS OPEN
 PRIORITY 1

 RULE 44
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU2 STATUS IS CLOSED
 PRIORITY 5

 RULE 45
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL BELOW 3.435522
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 46
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 47
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T1 LEVEL BELOW 3.435285
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 48
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 49
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL BELOW 2.740008
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 50
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL ABOVE 4.584284
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 51
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL BELOW 3.358102
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 52
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL ABOVE 4.688987
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 53
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 3.435522
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 54
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 55
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL BELOW 3.435522
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 56
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 57
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T1 LEVEL BELOW 3.915898
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 58
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T1 LEVEL ABOVE 5.102413
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 59
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 3.806935
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 60
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 61
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL BELOW 3.806935
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 62
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 63
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL BELOW 3.984299
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 64
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 65
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 3.806935
 THEN PUMP PU3 STATUS IS OPEN
 PRIORITY 1

 RULE 66
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PU3 STATUS IS CLOSED
 PRIORITY 5

 RULE 67
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T3 LEVEL BELOW 3.905605
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 68
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 69
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T3 LEVEL BELOW 3.381877
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 70
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 71
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T3 LEVEL BELOW 2.965050
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 72
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T3 LEVEL ABOVE 4.870157
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 73
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T3 LEVEL BELOW 2.625436
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 74
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T3 LEVEL ABOVE 4.584810
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 75
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL BELOW 3.905605
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 76
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 77
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T3 LEVEL BELOW 3.905605
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 78
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 79
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T3 LEVEL BELOW 2.916916
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 80
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T3 LEVEL ABOVE 4.835006
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 81
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL BELOW 3.876059
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 82
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 83
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T3 LEVEL BELOW 3.876059
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 84
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 85
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T3 LEVEL BELOW 2.676477
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 86
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 87
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL BELOW 3.876059
 THEN PUMP PU4 STATUS IS OPEN
 PRIORITY 1

 RULE 88
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU4 STATUS IS CLOSED
 PRIORITY 5

 RULE 89
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T3 LEVEL BELOW 3.463996
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 90
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 91
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T3 LEVEL BELOW 4.159894
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 92
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 93
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T3 LEVEL BELOW 2.734323
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 94
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T3 LEVEL ABOVE 4.216908
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 95
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T3 LEVEL BELOW 2.731317
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 96
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T3 LEVEL ABOVE 4.447369
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 97
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL BELOW 3.463996
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 98
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 99
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T3 LEVEL BELOW 3.463996
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 100
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 101
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T3 LEVEL BELOW 3.234925
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 102
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T3 LEVEL ABOVE 5.328168
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 103
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL BELOW 3.200363
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 104
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 105
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T3 LEVEL BELOW 3.200363
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 106
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 107
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T3 LEVEL BELOW 3.345782
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 108
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 109
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL BELOW 3.200363
 THEN PUMP PU5 STATUS IS OPEN
 PRIORITY 1

 RULE 110
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T3 LEVEL ABOVE 6.750000
 THEN PUMP PU5 STATUS IS CLOSED
 PRIORITY 5

 RULE 111
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T4 LEVEL BELOW 3.569016
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 112
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 113
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T4 LEVEL BELOW 3.145145
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 114
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 115
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T4 LEVEL BELOW 2.508919
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 116
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T4 LEVEL ABOVE 3.710821
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 117
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T4 LEVEL BELOW 2.361665
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 118
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T4 LEVEL ABOVE 3.384193
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 119
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL BELOW 3.569016
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 120
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 121
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T4 LEVEL BELOW 3.569016
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 122
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 123
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T4 LEVEL BELOW 2.940296
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 124
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T4 LEVEL ABOVE 3.995234
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 125
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL BELOW 2.290595
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 126
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 127
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T4 LEVEL BELOW 2.290595
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 128
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 129
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T4 LEVEL BELOW 2.480161
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 130
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 131
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL BELOW 2.290595
 THEN PUMP PU6 STATUS IS OPEN
 PRIORITY 1

 RULE 132
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU6 STATUS IS CLOSED
 PRIORITY 5

 RULE 133
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T4 LEVEL BELOW 2.831840
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 134
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 135
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T4 LEVEL BELOW 3.211466
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 136
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 137
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T4 LEVEL BELOW 1.682222
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 138
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T4 LEVEL ABOVE 3.111196
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 139
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T4 LEVEL BELOW 2.547576
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 140
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T4 LEVEL ABOVE 3.703891
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 141
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL BELOW 2.831840
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 142
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 143
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T4 LEVEL BELOW 2.831840
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 144
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 145
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T4 LEVEL BELOW 2.346277
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 146
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T4 LEVEL ABOVE 3.499174
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 147
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL BELOW 3.114411
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 148
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 149
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T4 LEVEL BELOW 3.114411
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 150
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 151
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T4 LEVEL BELOW 2.868620
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 152
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 153
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL BELOW 3.114411
 THEN PUMP PU7 STATUS IS OPEN
 PRIORITY 1

 RULE 154
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T4 LEVEL ABOVE 4.700000
 THEN PUMP PU7 STATUS IS CLOSED
 PRIORITY 5

 RULE 155
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T5 LEVEL BELOW 2.619307
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 156
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 157
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T5 LEVEL BELOW 2.918398
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 158
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 159
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T5 LEVEL BELOW 1.773164
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 160
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T5 LEVEL ABOVE 3.071551
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 161
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T5 LEVEL BELOW 2.364490
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 162
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T5 LEVEL ABOVE 3.423820
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 163
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL BELOW 2.619307
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 164
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 165
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T5 LEVEL BELOW 2.619307
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 166
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 167
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T5 LEVEL BELOW 2.139086
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 168
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T5 LEVEL ABOVE 3.234566
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 169
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL BELOW 2.179137
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 170
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 171
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T5 LEVEL BELOW 2.179137
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 172
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 173
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T5 LEVEL BELOW 2.265442
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 174
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 175
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL BELOW 4.179137
 THEN PUMP PU8 STATUS IS OPEN
 PRIORITY 1

 RULE 176
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU8 STATUS IS CLOSED
 PRIORITY 5

 RULE 177
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T5 LEVEL BELOW 2.408033
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 178
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 179
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T5 LEVEL BELOW 2.277933
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 180
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 181
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T5 LEVEL BELOW 1.797560
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 182
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T5 LEVEL ABOVE 3.074691
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 183
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T5 LEVEL BELOW 2.239560
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 184
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T5 LEVEL ABOVE 3.380596
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 185
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL BELOW 2.408033
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 186
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 187
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T5 LEVEL BELOW 2.408033
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 188
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 189
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T5 LEVEL BELOW 2.079292
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 190
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T5 LEVEL ABOVE 3.316370
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 191
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL BELOW 2.566047
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 192
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 193
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T5 LEVEL BELOW 2.566047
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 194
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 195
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T5 LEVEL BELOW 2.301518
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 196
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 197
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL BELOW 2.566047
 THEN PUMP PU9 STATUS IS OPEN
 PRIORITY 1

 RULE 198
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T5 LEVEL ABOVE 4.500000
 THEN PUMP PU9 STATUS IS CLOSED
 PRIORITY 5

 RULE 199
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T7 LEVEL BELOW 3.016191
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 200
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 201
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T7 LEVEL BELOW 3.098154
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 202
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 203
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T7 LEVEL BELOW 2.779579
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 204
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T7 LEVEL ABOVE 3.829101
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 205
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T7 LEVEL BELOW 2.876182
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 206
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T7 LEVEL ABOVE 4.013623
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 207
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL BELOW 3.016191
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 208
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 209
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T7 LEVEL BELOW 3.016191
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 210
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 211
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T7 LEVEL BELOW 2.801065
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 212
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T7 LEVEL ABOVE 3.849188
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 213
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL BELOW 3.093148
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 214
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 215
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T7 LEVEL BELOW 3.093148
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 216
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 217
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T7 LEVEL BELOW 2.962641
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 218
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 219
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL BELOW 3.093148
 THEN PUMP PU10 STATUS IS OPEN
 PRIORITY 1

 RULE 220
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU10 STATUS IS CLOSED
 PRIORITY 5

 RULE 221
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T7 LEVEL BELOW 2.565804
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 222
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 223
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T7 LEVEL BELOW 3.027424
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 224
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 225
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T7 LEVEL BELOW 2.749280
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 226
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T7 LEVEL ABOVE 3.879414
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 227
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T7 LEVEL BELOW 2.926010
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 228
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T7 LEVEL ABOVE 3.855038
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 229
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL BELOW 2.565804
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 230
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 231
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T7 LEVEL BELOW 2.565804
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 232
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 233
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T7 LEVEL BELOW 2.935583
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 234
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T7 LEVEL ABOVE 3.875895
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 235
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL BELOW 3.127516
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 236
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 237
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T7 LEVEL BELOW 3.127516
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 238
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 239
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T7 LEVEL BELOW 2.862690
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 240
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 241
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL BELOW 3.127516
 THEN PUMP PU11 STATUS IS OPEN
 PRIORITY 1

 RULE 242
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T7 LEVEL ABOVE 5.000000
 THEN PUMP PU11 STATUS IS CLOSED
 PRIORITY 5

 RULE 243
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL BELOW 3.277946
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 244
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 245
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T1 LEVEL BELOW 3.309208
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 246
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  10
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 247
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL BELOW 5.065323
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 248
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 10
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL ABOVE 5.764371
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 249
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL BELOW 3.792449
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 250
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL ABOVE 5.096035
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 251
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 3.277946
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 252
 IF   SYSTEM TIME >= 0
 AND  SYSTEM TIME <  120
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 253
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL BELOW 3.277946
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 254
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  7
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 255
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T1 LEVEL BELOW 3.788008
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 256
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 7
 AND  SYSTEM CLOCKTIME <  20
 AND  TANK T1 LEVEL ABOVE 5.084745
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 257
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 3.892916
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 258
 IF   SYSTEM TIME >= 120
 AND  SYSTEM TIME <  144
 AND  SYSTEM CLOCKTIME >= 20
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 259
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL BELOW 3.892916
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 260
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 0
 AND  SYSTEM CLOCKTIME <  17
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 261
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL BELOW 3.099905
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 262
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 17
 AND  SYSTEM CLOCKTIME <  21
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5

 RULE 263
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL BELOW 3.892916
 THEN PUMP PPU1 STATUS IS OPEN
 PRIORITY 1

 RULE 264
 IF   SYSTEM TIME >= 144
 AND  SYSTEM TIME <  169
 AND  SYSTEM CLOCKTIME >= 21
 AND  SYSTEM CLOCKTIME <  24
 AND  TANK T1 LEVEL ABOVE 6.500000
 THEN PUMP PPU1 STATUS IS CLOSED
 PRIORITY 5




[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0.0000
 Pump 	PU1             	Efficiency	EFF65
 Pump 	PU1             	Price     	1.0000
 Pump 	PU2             	Efficiency	EFF65
 Pump 	PU2             	Price     	1.0000
 Pump 	PU3             	Efficiency	EFF65
 Pump 	PU3             	Price     	1.0000
 Pump 	PU4             	Efficiency	EFF65
 Pump 	PU4             	Price     	1.0000
 Pump 	PU5             	Efficiency	EFF65
 Pump 	PU5             	Price     	1.0000
 Pump 	PU6             	Efficiency	EFF65
 Pump 	PU6             	Price     	1.0000
 Pump 	PU7             	Efficiency	EFF65
 Pump 	PU7             	Price     	1.0000
 Pump 	PU8             	Efficiency	EFF65
 Pump 	PU8             	Price     	1.0000
 Pump 	PU9             	Efficiency	EFF65
 Pump 	PU9             	Price     	1.0000
 Pump 	PU10            	Efficiency	EFF65
 Pump 	PU10            	Price     	1.0000
 Pump 	PU11            	Efficiency	EFF65
 Pump 	PU11            	Price     	1.0000
 Pump 	PPU1            	Efficiency	EFF75
 Pump 	PPU2            	Efficiency	EFF75

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	0:15 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	0:15 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	100
 Accuracy           	0.01000000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	AGE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J511            	-246643.52      	150768.11       
 J411            	-248212.98      	148750.19       
 J414            	-247493.99      	148416.24       
 J415            	-246594.18      	149477.91       
 J416            	-246486.73      	149817.86       
 J417            	-247408.47      	148278.46       
 J418            	-246985.61      	148482.76       
 J419            	-246866.83      	148824.85       
 J310            	-247788.57      	148853.36       
 J311            	-247845.59      	148962.64       
 J312            	-247850.34      	149138.43       
 J313            	-247802.83      	149048.16       
 J314            	-248553.52      	149542.29       
 J315            	-248634.29      	149613.56       
 J316            	-248943.12      	149247.71       
 J318            	-247964.37      	148976.89       
 J319            	-248030.89      	148896.12       
 J210            	-248791.08      	149048.16       
 J211            	-248900.36      	149390.25       
 J212            	-248672.30      	149242.96       
 J214            	-248495.29      	148973.68       
 J217            	-248681.81      	149471.02       
 J218            	-248767.33      	149299.98       
 J219            	-247413.22      	150126.69       
 J110            	-247921.61      	147893.61       
 J420            	-246919.09      	148962.64       
 J421            	-247060.44      	148293.87       
 J422            	-246957.10      	148767.84       
 J1153           	-247793.32      	149509.03       
 J1154           	-247988.12      	149547.04       
 J1155           	-247874.09      	149551.79       
 J425            	-246759.83      	149576.07       
 J426            	-246649.40      	149729.45       
 J1157           	-247870.26      	149649.69       
 J427            	-246649.40      	149594.48       
 J1158           	-247931.11      	149437.76       
 J428            	-247978.62      	148382.99       
 J429            	-248002.38      	148297.46       
 J320            	-247617.53      	148915.13       
 J321            	-247555.76      	148763.09       
 J322            	-247451.23      	148767.84       
 J324            	-247545.10      	148625.15       
 J1056           	-248271.79      	148956.04       
 J327            	-247684.04      	148981.64       
 J1058           	-246843.07      	148050.40       
 J328            	-247589.02      	149057.66       
 J329            	-247517.75      	149086.17       
 J220            	-247384.72      	150017.41       
 J221            	-247650.79      	149356.99       
 J225            	-249057.15      	149171.69       
 J226            	-249218.70      	149029.16       
 J50             	-247845.59      	149276.22       
 J51             	-247788.57      	149366.49       
 J53             	-247612.78      	150639.83       
 J54             	-247723.02      	150717.18       
 J128            	-247446.48      	151143.46       
 J55             	-247802.77      	150140.49       
 J129            	-247140.19      	151214.11       
 J56             	-247608.02      	150250.23       
 J57             	-247527.25      	150155.20       
 J58             	-247688.80      	150388.01       
 J59             	-247551.01      	149960.40       
 J1160           	-247379.97      	148131.17       
 J1161           	-247194.67      	148226.19       
 J431            	-247802.83      	148088.41       
 J432            	-247579.52      	148159.68       
 J433            	-247741.06      	148235.70       
 J434            	-247935.86      	148487.51       
 J435            	-248007.13      	148107.41       
 J436            	-247973.87      	148230.95       
 J438            	-248026.13      	148644.30       
 J1169           	-246120.89      	148877.12       
 J439            	-248030.89      	148449.50       
 J330            	-247636.53      	149143.19       
 J331            	-247598.52      	149214.45       
 J332            	-247538.97      	149631.29       
 J333            	-248368.22      	149946.15       
 J334            	-248262.89      	150005.52       
 J335            	-248506.01      	149941.39       
 J336            	-248648.55      	149912.89       
 J337            	-248857.60      	149722.84       
 J231            	-247037.88      	148853.36       
 J232            	-247132.90      	148843.86       
 J233            	-246827.31      	149717.18       
 J234            	-246913.17      	149873.54       
 J236            	-247281.30      	150502.45       
 J237            	-247408.47      	150445.03       
 J130            	-247698.30      	151076.94       
 J131            	-247109.52      	151079.14       
 J132            	-247199.42      	150943.91       
 J133            	-247280.19      	150967.66       
 J60             	-247484.49      	150055.42       
 J134            	-246919.09      	150364.26       
 J135            	-246995.51      	149926.48       
 J62             	-247650.79      	150131.44       
 J64             	-247565.26      	150720.60       
 J65             	-247446.94      	150674.23       
 J66             	-247612.78      	150426.02       
 J67             	-247630.99      	150551.53       
 J68             	-247855.09      	150658.83       
 J69             	-247950.11      	150497.29       
 J1170           	-246291.93      	148881.87       
 J441            	-246519.12      	149644.17       
 J444            	-248244.69      	149157.44       
 J341            	-248610.54      	149798.86       
 J344            	-246282.43      	148739.33       
 J345            	-246149.39      	148739.33       
 J347            	-246396.46      	148748.83       
 J348            	-247151.91      	148725.08       
 J349            	-247322.95      	148853.36       
 J241            	-247455.99      	150273.98       
 J242            	-247322.95      	150226.47       
 J243            	-247342.65      	150152.76       
 J244            	-247470.24      	150364.26       
 J245            	-247551.24      	150367.49       
 J246            	-247037.88      	150516.30       
 J247            	-247170.87      	150477.91       
 J248            	-247033.12      	150316.74       
 J249            	-247208.92      	150378.51       
 J142            	-248363.47      	148668.06       
 J143            	-248558.27      	148729.83       
 J70             	-248011.88      	150435.52       
 J144            	-248696.06      	148672.81       
 J71             	-247888.66      	150796.93       
 J72             	-248040.39      	150692.09       
 J73             	-247796.64      	150778.53       
 J74             	-248078.40      	150616.07       
 J76             	-247851.85      	150447.24       
 J77             	-247969.12      	150777.61       
 J78             	-247912.10      	149337.99       
 J350            	-246111.38      	149062.41       
 J351            	-247417.98      	148896.12       
 J352            	-247223.17      	149005.40       
 J353            	-247351.46      	149033.91       
 J354            	-247541.51      	148881.87       
 J355            	-247305.84      	148569.94       
 J358            	-247246.93      	148653.81       
 J359            	-247170.91      	148630.05       
 J250            	-247299.19      	150311.99       
 J251            	-246796.64      	150257.06       
 J252            	-246486.73      	150240.72       
 J253            	-247436.98      	151034.18       
 J254            	-247565.26      	151152.96       
 J257            	-246638.77      	150207.46       
 J154            	-246391.71      	147798.58       
 J155            	-246500.98      	147798.58       
 J82             	-247893.10      	149204.95       
 J156            	-246301.43      	147793.83       
 J83             	-247940.61      	149081.42       
 J84             	-247189.27      	150152.76       
 J85             	-247201.54      	150269.33       
 J159            	-246692.34      	147821.47       
 J86             	-247256.43      	150050.67       
 J87             	-247056.88      	150026.92       
 J89             	-247341.96      	151305.00       
 J360            	-247227.93      	148530.27       
 J361            	-247398.97      	148611.05       
 J362            	-247408.47      	149124.18       
 J363            	-246532.83      	149938.04       
 J364            	-246649.40      	149876.69       
 J365            	-248230.44      	149309.48       
 J366            	-248344.47      	149247.71       
 J1208           	-247256.43      	149157.44       
 J367            	-248477.50      	149399.75       
 J369            	-248287.45      	149361.74       
 J160            	-246577.00      	147812.84       
 J161            	-246961.86      	147675.05       
 J162            	-246771.81      	147513.51       
 J163            	-247227.93      	147803.33       
 J164            	-246871.58      	147675.05       
 J91             	-247262.89      	151306.14       
 J165            	-246895.34      	147770.08       
 J166            	-246895.34      	147556.27       
 J167            	-246890.59      	147432.74       
 J94             	-245797.80      	148363.98       
 J95             	-247774.32      	147884.11       
 J96             	-247622.28      	147950.62       
 J97             	-247717.30      	147964.88       
 J976            	-248468.00      	148706.07       
 J571            	-247099.64      	150635.08       
 J572            	-247164.73      	150717.18       
 J573            	-247361.05      	151207.98       
 J574            	-247441.73      	151243.24       
 J575            	-247161.41      	150858.38       
 J576            	-246937.74      	150539.26       
 J370            	-248173.42      	149447.26       
 J371            	-246630.99      	150054.60       
 J372            	-249128.42      	148934.13       
 J373            	-249180.69      	148843.86       
 J374            	-248981.13      	148934.13       
 J375            	-249014.39      	149090.92       
 J376            	-249128.42      	149067.17       
 J377            	-248800.59      	148900.87       
 J1219           	-247660.29      	147741.57       
 J379            	-249275.71      	148929.38       
 J171            	-247332.45      	147546.77       
 J172            	-247199.42      	147485.00       
 J173            	-247332.45      	147751.07       
 J174            	-247109.14      	147432.74       
 J175            	-247085.39      	147575.27       
 J177            	-247622.28      	147808.09       
 J179            	-247774.32      	147817.59       
 J580            	-246686.28      	150677.84       
 J486            	-246995.11      	150801.37       
 J487            	-247066.57      	150876.69       
 J488            	-246974.55      	150686.50       
 J489            	-247080.64      	150986.67       
 J381            	-247322.95      	148739.33       
 J1223           	-248795.84      	149190.70       
 J382            	-247118.65      	148948.38       
 J384            	-247161.41      	149214.45       
 J385            	-246876.33      	150098.19       
 J180            	-247227.93      	147570.52       
 J181            	-247123.40      	147698.81       
 J1024           	-248287.45      	148587.29       
 J183            	-247408.47      	147708.31       
 J1025           	-248225.69      	148468.51       
 J186            	-247413.22      	147627.54       
 J187            	-247265.94      	147622.79       
 J188            	-247536.76      	147565.77       
 J189            	-247446.48      	147561.02       
 J490            	-246876.39      	150753.99       
 J491            	-247072.71      	150784.66       
 J492            	-246913.20      	150858.28       
 J493            	-247226.08      	151054.60       
 J494            	-246771.81      	150668.33       
 J495            	-246881.08      	150616.07       
 J496            	-246781.31      	150511.54       
 J497            	-246765.96      	150803.07       
 J498            	-246857.33      	150483.04       
 J500            	-246610.26      	150920.15       
 J499            	-246471.48      	150925.77       
 J501            	-246440.81      	150864.42       
 J502            	-246391.73      	150956.44       
 J503            	-246462.97      	150782.36       
 J504            	-246538.97      	151036.20       
 J394            	-246173.15      	149604.06       
 J509            	-246325.19      	150806.12       
 J399            	-246287.43      	149888.96       
 J401            	-246348.78      	149809.20       
 J406            	-246201.54      	149661.96       
 J295            	-248026.13      	149290.47       
 J407            	-246424.96      	149665.82       
 J296            	-248116.41      	149228.71       
 J408            	-248235.19      	148268.96       
 J297            	-247536.76      	149299.98       
 J298            	-247712.55      	149242.96       
 J191            	-247479.74      	147461.24       
 J303            	-247897.85      	148858.11       
 J192            	-247033.12      	147850.85       
 J193            	-246957.10      	147926.87       
 J305            	-247817.08      	148758.33       
 J194            	-247493.99      	147793.83       
 J195            	-247584.27      	147651.29       
 J196            	-247375.21      	147850.85       
 J308            	-248005.22      	149796.93       
 J198            	-248311.21      	149594.55       
 J200            	-248149.67      	149547.04       
 J199            	-248250.62      	149698.77       
 J201            	-247741.42      	149704.91       
 J202            	-248591.53      	149366.49       
 J203            	-248734.07      	149594.55       
 J204            	-248306.46      	149798.86       
 J205            	-248472.75      	149314.23       
 J206            	-248339.72      	149513.78       
 J207            	-248477.50      	149499.53       
 J208            	-248843.35      	149613.56       
 J101            	-247926.36      	148017.14       
 J102            	-247812.33      	147993.38       
 J109            	-248045.14      	148007.64       
 J1              	-247075.89      	147770.08       
 J2              	-247536.76      	147694.06       
 J3              	-247265.94      	148064.65       
 J4              	-247508.25      	148007.64       
 J5              	-247641.28      	148045.65       
 J6              	-247042.63      	147988.63       
 J7              	-247170.91      	147964.88       
 J8              	-246990.36      	148221.44       
 J9              	-247109.14      	148164.43       
 J10             	-247926.36      	148178.68       
 J11             	-247836.08      	148411.49       
 J12             	-247579.52      	148363.98       
 J13             	-247731.56      	148554.03       
 J14             	-247132.90      	148463.76       
 J15             	-246353.70      	149570.80       
 J16             	-246258.67      	149437.76       
 J17             	-246287.43      	149729.45       
 J18             	-246256.76      	149551.53       
 J19             	-246404.00      	149459.51       
 J20             	-246238.35      	149778.53       
 J21             	-246391.71      	149974.65       
 J22             	-246815.04      	149974.85       
 J23             	-246759.83      	150011.66       
 J25             	-246115.65      	150361.35       
 J26             	-246152.46      	150250.92       
 J27             	-246211.16      	150440.28       
 J28             	-246054.37      	149418.76       
 J29             	-245864.32      	149732.34       
 J30             	-246268.17      	150373.76       
 J31             	-246277.68      	150259.73       
 J32             	-245750.29      	149485.27       
 J33             	-246072.71      	149563.80       
 J34             	-245949.84      	149699.08       
 J35             	-246238.35      	150097.55       
 J36             	-245935.59      	149808.36       
 J37             	-246538.99      	150083.93       
 J38             	-245907.06      	149600.61       
 J24             	-249004.89      	149756.10       
 J39             	-249114.17      	149808.36       
 J40             	-248909.87      	149033.91       
 J123            	-245474.72      	148321.22       
 J140            	-245517.48      	148444.75       
 J141            	-245579.24      	148363.98       
 J157            	-245688.52      	148316.47       
 J158            	-245588.75      	148202.44       
 J168            	-245892.83      	148397.24       
 J170            	-246021.11      	148354.48       
 J176            	-245987.85      	148511.27       
 J178            	-245888.07      	148482.76       
 J184            	-245745.54      	148459.01       
 J185            	-246078.12      	148573.04       
 J190            	-246196.91      	148539.78       
 J197            	-246358.45      	148554.03       
 J213            	-246201.66      	148401.99       
 J215            	-246258.67      	148644.30       
 J216            	-246448.72      	148587.29       
 J227            	-246557.37      	148643.56       
 J238            	-246698.48      	148643.56       
 J239            	-246524.74      	148834.35       
 J255            	-246396.46      	148948.38       
 J256            	-246771.81      	148824.85       
 J258            	-246567.50      	148516.02       
 J260            	-246296.68      	148976.89       
 J265            	-245959.34      	148706.07       
 J266            	-245945.09      	148905.62       
 J267            	-247465.49      	148976.89       
 J61             	-247916.86      	150582.81       
 J92             	-247857.99      	150551.53       
 J268            	-247992.88      	149195.45       
 J278            	-246662.53      	150506.79       
 J281            	-246458.22      	150573.31       
 J283            	-246524.74      	150682.59       
 J284            	-246330.38      	150600.61       
 J136            	-247256.76      	151232.52       
 J137            	-247185.16      	147641.79       
 J145            	-245403.45      	148430.50       
 J118            	-247765.96      	150269.33       
 J52             	-247052.13      	148710.82       
 J81             	-246164.73      	149312.27       
 J88             	-246072.71      	149827.61       
 J90             	-246581.76      	150316.74       
 J93             	-246379.46      	150201.84       
 J147            	-247275.44      	150663.58       
 J148            	-247798.07      	151015.18       
 J149            	-247790.50      	151122.09       
 J150            	-247913.20      	151048.47       
 J151            	-247527.25      	151262.24       
 J152            	-246802.77      	151183.44       
 J153            	-247600.32      	151293.87       
 J169            	-246888.66      	151109.82       
 J182            	-246833.44      	150987.12       
 J222            	-246833.44      	151115.95       
 J224            	-246735.29      	151097.55       
 J230            	-247956.14      	148717.18       
 J235            	-247969.12      	148829.60       
 J240            	-246342.65      	150698.77       
 J269            	-246215.91      	147789.08       
 J273            	-246215.91      	147936.37       
 J274            	-246215.91      	147665.55       
 J276            	-246040.11      	147665.55       
 J280            	-246044.87      	147793.83       
 J285            	-246044.87      	147936.37       
 J287            	-246866.83      	149090.92       
 J288            	-246657.78      	149109.93       
 J289            	-246743.30      	149238.21       
 J290            	-246586.51      	149204.95       
 J291            	-246496.02      	149416.56       
 J292            	-246657.78      	148791.59       
 J299            	-246596.01      	148948.38       
 J300            	-246672.03      	149014.90       
 J301            	-247232.22      	149649.69       
 J302            	-247066.38      	149722.84       
 J304            	-247394.22      	149827.36       
 J306            	-247265.94      	149903.38       
 J307            	-246942.85      	149566.05       
 J309            	-247094.89      	149613.56       
 J317            	-247023.62      	149361.74       
 J323            	-247170.91      	149409.25       
 N1              	-245189.00      	148679.99       
 N2              	-245464.73      	149322.42       
 N3              	-245393.04      	149016.37       
 N4              	-245150.40      	149046.70       
 N5              	-244593.45      	148911.59       
 N6              	-244780.94      	148776.49       
 N7              	-245075.96      	148679.99       
 N8              	-244962.91      	148867.48       
 N9              	-244976.70      	149184.56       
 N10             	-245224.85      	149341.72       
 N11             	-245388.55      	148447.25       
 R1              	-245840.56      	147793.83       
 T3              	-246422.40      	148459.51       
 T1              	-249114.17      	149950.90       
 T7              	-247541.51      	149418.76       
 T6              	-247033.12      	149124.18       
 T5              	-247570.01      	150863.14       
 T2              	-246845.71      	148674.23       
 T4              	-246160.35      	150738.12       

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node
 -245964.09       147727.31        "Source" R1              
 -246572.25       148116.92        "Pumping Station S1" J285            
 -249280.46       150121.94        "Tank T1" T1              
 -247584.27       149585.05        "T7" T7              
 -246904.84       148601.54        "T2" T2              
 -251418.52       149865.37        "Tank T3"                 
 -246462.97       148382.99        "T3" T3              
 -247755.31       150934.40        "T5" T5              
 -246211.16       150948.66        "T4" T4              
 -247071.13       149285.72        "T6" T6              
 -246596.01       149105.18        "S2" J300            
 -247551.01       149832.12        "S4" J304            
 -247318.20       149585.05        "S5" J323            
 -246486.73       149328.48        "S3" J291            

[BACKDROP]
 DIMENSIONS     	-249469.32      	147238.65       	-245209.84      	151508.59       
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
