[JUNCTIONS]
;ID	Elev	Demand	Pattern
 J511	105.08	1.763868462	DMA2_pat
 J411	8.95	1.33356	DMA1_pat
 J414	34.36	1.448796923	DMA1_pat
 J415	65.0	0.0
 J416	42.6	0.0
 J417	37.38	1.936849615	DMA1_pat
 J418	37.39	0.0
 J419	40.5	0.0
 J310	51.84	2.036224615	DMA4_pat
 J311	55.95000000000001	1.772595	DMA4_pat
 J312	68.48	0.113381538	DMA4_pat
 J313	67.66	1.035083077	DMA4_pat
 J314	14.94	2.156548846	DMA1_pat
 J315	16.03	1.9762003850000003	DMA1_pat
 J316	12.98	0.93384	DMA1_pat
 J318	53.67000000000001	2.404883077	DMA4_pat
 J319	39.29	2.178615	DMA4_pat
 J210	7.01	0.692307692	DMA1_pat
 J211	11.27	2.373893077	DMA1_pat
 J212	7.87	0.910046538	DMA1_pat
 J214	8.67	1.312171154	DMA1_pat
 J217	10.98	1.91778	DMA1_pat
 J218	7.68	0.133760769	DMA1_pat
 J219	52.00000000000001	1.481145	DMA5_pat
 J110	15.92	1.171750385	DMA1_pat
 J420	39.99	0.0
 J421	37.09	1.556741538	DMA1_pat
 J422	38.81	0.0
 J1153	22.14	0.659483077	DMA1_pat
 J1154	14.61	0.698355	DMA1_pat
 J1155	15.54	2.074504615	DMA1_pat
 J425	64.42	0.0
 J426	72.71	0.0
 J1157	22.21	2.465233846	DMA1_pat
 J427	67.65	0.0
 J1158	28.25	0.567165	DMA1_pat
 J428	16.2	1.737789231	DMA1_pat
 J429	12.560000000000002	2.450008846	DMA1_pat
 J320	46.73	0.609828462	DMA4_pat
 J321	44.589999999999996	1.334681538	DMA4_pat
 J322	48.019999999999996	0.265924615	DMA4_pat
 J324	42.38	2.498536154	DMA4_pat
 J1056	7.640000000000001	1.69044	DMA1_pat
 J327	49.68	0.039259615	DMA4_pat
 J1058	13.579999999999998	1.43796	DMA1_pat
 J328	45.69	0.250130769	DMA4_pat
 J329	44.050000000000004	0.257556923	DMA4_pat
 J220	59.99999999999999	1.997210769	DMA5_pat
 J221	77.07	0.711200769	DMA4_pat
 J225	13.33	0.114123462	DMA1_pat
 J226	11.1	0.739431923	DMA1_pat
 J50	71.8	0.9550257690000001	DMA4_pat
 J51	72.42	0.752426538	DMA4_pat
 J53	80.0	2.371428462	DMA5_pat
 J54	80.0	2.449573846	DMA5_pat
 J128	85.26	1.003435385	DMA2_pat
 J55	71.0	0.6957	DMA5_pat
 J129	62.85	0.401103462	DMA2_pat
 J56	72.0	0.407053846	DMA5_pat
 J57	59.0	1.616466923	DMA5_pat
 J58	76.0	1.025183077	DMA5_pat
 J59	57.0	1.031918077	DMA5_pat
 J1160	24.91	1.781825769	DMA1_pat
 J1161	25.25	0.815515385	DMA1_pat
 J431	16.9	1.582946538	DMA1_pat
 J432	19.88	0.518903077	DMA1_pat
 J433	27.35	0.465033462	DMA1_pat
 J434	16.48	1.458398077	DMA1_pat
 J435	12.149999999999999	0.201786923	DMA1_pat
 J436	17.68	1.144929231	DMA1_pat
 J438	10.43	2.264325	DMA1_pat
 J1169	55.419999999999995	0.653420769	DMA3_pat
 J439	17.78	1.9630303849999997	DMA1_pat
 J330	58.25000000000001	0.947255769	DMA4_pat
 J331	59.26	0.724163077	DMA4_pat
 J332	36.0	1.986	DMA1_pat
 J333	25.7	1.579355769	DMA1_pat
 J334	29.28	1.569105	DMA1_pat
 J335	25.08	1.071140769	DMA1_pat
 J336	23.81	0.24493500000000004	DMA1_pat
 J337	22.11	1.402600385	DMA1_pat
 J231	71.9	1.736214231	DMA4_pat
 J232	69.81	2.284294615	DMA4_pat
 J233	74.23	0.0
 J234	64.06	0.045	DMA2_pat
 J236	58.0	1.358401154	DMA5_pat
 J237	73.14	2.29041	DMA5_pat
 J130	54.52	1.075653462	DMA2_pat
 J131	88.05	1.694869615	DMA2_pat
 J132	74.55	1.256134615	DMA2_pat
 J133	69.58	1.284343846	DMA2_pat
 J60	55.0	1.157449615	DMA5_pat
 J134	80.7	0.883681154	DMA2_pat
 J135	70.0	1.012085769	DMA2_pat
 J62	59.99999999999999	0.674329615	DMA5_pat
 J64	80.0	0.138984231	DMA5_pat
 J65	80.0	0.609613846	DMA5_pat
 J66	72.0	2.447695385	DMA5_pat
 J67	79.00000000000001	0.152290385	DMA5_pat
 J68	73.0	0.975729231	DMA5_pat
 J69	71.0	0.9124880769999999	DMA5_pat
 J1170	54.54	1.224736154	DMA3_pat
 J441	69.0	0.0
 J444	29.46	1.186148077	DMA1_pat
 J341	14.89	0.643168846	DMA1_pat
 J344	54.7	1.57188	DMA3_pat
 J345	49.97	1.355175	DMA3_pat
 J347	54.4	0.390755769	DMA3_pat
 J348	62.18	2.346363462	DMA4_pat
 J349	36.41	1.636248462	DMA4_pat
 J241	70.0	1.265218846	DMA5_pat
 J242	65.0	0.9761792309999999	DMA5_pat
 J243	59.99999999999999	0.268438846	DMA5_pat
 J244	70.0	1.959988846	DMA5_pat
 J245	71.0	1.149101538	DMA5_pat
 J246	55.0	1.884220385	DMA5_pat
 J247	57.0	1.490236154	DMA5_pat
 J248	54.0	2.081825769	DMA5_pat
 J249	50.0	0.046895769	DMA5_pat
 J142	5.53	0.525921923	DMA1_pat
 J143	6.3	0.184883077	DMA1_pat
 J70	70.0	0.263633077	DMA5_pat
 J144	4.17	0.829235769	DMA1_pat
 J71	77.0	0.320625	DMA5_pat
 J72	75.0	6.03462E-4	DMA5_pat
 J73	80.0	1.341985385	DMA5_pat
 J74	75.0	1.642638462	DMA5_pat
 J76	70.0	1.360035	DMA5_pat
 J77	76.0	2.06853	DMA5_pat
 J78	60.559999999999995	0.204733846	DMA4_pat
 J350	33.82	0.47980615399999993	DMA3_pat
 J351	25.51	1.697283462	DMA4_pat
 J352	47.54999999999999	1.135519615	DMA4_pat
 J353	22.64	0.892558846	DMA4_pat
 J354	18.68	0.374951538	DMA4_pat
 J355	28.87	1.760989615	DMA4_pat
 J358	22.300000000000004	2.321965385	DMA4_pat
 J359	17.57	1.325530385	DMA4_pat
 J250	67.0	0.22410346199999998	DMA5_pat
 J251	75.19	1.8943234619999998	DMA2_pat
 J252	83.82	1.004605385	DMA2_pat
 J253	74.69	1.154686154	DMA2_pat
 J254	74.59	1.230414231	DMA2_pat
 J257	80.0	0.519069231	DMA2_pat
 J154	43.69	0.82434	DMA1_pat
 J155	44.41	0.23857269200000003	DMA1_pat
 J82	70.87	1.474481538	DMA4_pat
 J156	46.16	0.424683462	DMA1_pat
 J83	61.07000000000001	2.319041538	DMA4_pat
 J84	43.82	0.244824231	DMA5_pat
 J85	45.0	1.109656154	DMA5_pat
 J159	37.41	0.682367308	DMA1_pat
 J86	50.0	2.181366923	DMA5_pat
 J87	42.63	1.8767192309999998	DMA5_pat
 J89	68.29	0.682355769	DMA2_pat
 J360	20.71	1.684118077	DMA4_pat
 J361	26.67	0.641571923	DMA4_pat
 J362	43.66	0.22474153800000002	DMA4_pat
 J363	72.23	0.0
 J364	65.0	0.0
 J365	29.83	1.975323462	DMA1_pat
 J366	14.46	0.743145	DMA1_pat
 J1208	42.74	0.588205385	DMA4_pat
 J367	13.6	1.201186154	DMA1_pat
 J369	20.27	0.636504231	DMA1_pat
 J160	43.69	0.851516538	DMA1_pat
 J161	22.81	0.11233499999999999	DMA1_pat
 J162	36.88	1.206070385	DMA1_pat
 J163	16.2	0.515043462	DMA1_pat
 J164	17.34	2.161336154	DMA1_pat
 J91	64.09	1.471571538	DMA2_pat
 J165	16.69	1.8872711539999998	DMA1_pat
 J166	23.95	2.319708462	DMA1_pat
 J167	23.91	0.827541923	DMA1_pat
 J94	30.75	1.357353462	DMA3_pat
 J95	22.56	0.201728077	DMA1_pat
 J96	29.999999999999996	1.585930385	DMA1_pat
 J97	34.19	1.025091923	DMA1_pat
 J976	6.3	2.401058077	DMA1_pat
 J571	77.11	0.286558846	DMA2_pat
 J572	76.4	2.308613077	DMA2_pat
 J573	81.62	1.550524615	DMA2_pat
 J574	67.36	0.869315769	DMA2_pat
 J575	75.27	0.373114615	DMA2_pat
 J576	80.8	1.199945769	DMA2_pat
 J370	20.46	0.548523462	DMA1_pat
 J371	68.81	0.0
 J372	23.199999999999996	0.326051538	DMA1_pat
 J373	27.22	0.072214615	DMA1_pat
 J374	13.7	0.863479615	DMA1_pat
 J375	22.72	1.369171154	DMA1_pat
 J376	12.18	2.307386538	DMA1_pat
 J377	13.12	1.345615385	DMA1_pat
 J1219	14.48	1.016053846	DMA1_pat
 J379	10.25	2.118114231	DMA1_pat
 J171	8.81	2.065564615	DMA1_pat
 J172	6.25	1.681069615	DMA1_pat
 J173	13.000000000000002	1.804736538	DMA1_pat
 J174	6.11	2.491929231	DMA1_pat
 J175	6.84	0.849514615	DMA1_pat
 J177	13.139999999999999	1.238028462	DMA1_pat
 J179	15.01	1.03242	DMA1_pat
 J580	105.08	1.738204615	DMA2_pat
 J486	86.11	0.44772346199999996	DMA2_pat
 J487	79.00000000000001	1.057295769	DMA2_pat
 J488	89.16	1.357943077	DMA2_pat
 J489	85.02	2.036659615	DMA2_pat
 J381	36.02	1.352284615	DMA4_pat
 J1223	3.48	1.068833077	DMA1_pat
 J382	70.42	1.272670385	DMA4_pat
 J384	42.51	0.0
 J385	76.6	0.0
 J180	8.77	1.224575769	DMA1_pat
 J181	10.94	1.702048846	DMA1_pat
 J1024	5.83	2.216500385	DMA1_pat
 J183	13.28	0.926288077	DMA1_pat
 J1025	8.61	0.756243462	DMA1_pat
 J186	9.38	0.732167308	DMA1_pat
 J187	9.81	0.375778846	DMA1_pat
 J188	8.51	1.324553077	DMA1_pat
 J189	7.58	0.558154615	DMA1_pat
 J490	95.84	1.461324231	DMA2_pat
 J491	76.93	0.908646923	DMA2_pat
 J492	94.67	2.189936538	DMA2_pat
 J493	77.62	1.195035	DMA2_pat
 J494	93.75999999999999	0.476583462	DMA2_pat
 J495	91.15	1.710155769	DMA2_pat
 J496	91.0	1.868539615	DMA2_pat
 J497	105.63	1.534836923	DMA2_pat
 J498	90.12	1.955348077	DMA2_pat
 J500	75.52	0.404359615	DMA2_pat
 J499	72.24	2.01945	DMA2_pat
 J501	80.97	0.506545385	DMA2_pat
 J502	80.99	2.391905769	DMA2_pat
 J503	99.65	0.164628462	DMA2_pat
 J504	66.71	0.153805385	DMA2_pat
 J394	70.53	0.346153846	DMA2_pat
 J509	99.94	0.949013077	DMA2_pat
 J399	75.0	0.0
 J401	70.0	0.0
 J406	71.74	0.0
 J295	56.42	0.434433462	DMA4_pat
 J407	68.0	0.0
 J296	30.91	1.7870411540000002	DMA4_pat
 J408	7.929999999999999	1.332556154	DMA1_pat
 J297	79.05	1.402524231	DMA4_pat
 J298	74.46	0.541834615	DMA4_pat
 J191	5.76	1.170013846	DMA1_pat
 J303	50.42	1.865885769	DMA4_pat
 J192	12.4	1.8807761539999999	DMA1_pat
 J193	12.990000000000002	0.9973303849999999	DMA1_pat
 J305	47.11	2.257748077	DMA4_pat
 J194	13.46	1.8650180769999998	DMA1_pat
 J195	15.39	0.221398846	DMA1_pat
 J196	13.35	1.586428846	DMA1_pat
 J308	33.24	1.78257	DMA1_pat
 J198	18.54	0.039205385	DMA1_pat
 J200	15.75	1.077860769	DMA1_pat
 J199	16.26	1.004957308	DMA1_pat
 J201	35.86	0.688239231	DMA1_pat
 J202	10.41	2.463435	DMA1_pat
 J203	11.029999999999998	2.006469231	DMA1_pat
 J204	21.51	1.740252692	DMA1_pat
 J205	16.66	1.043997692	DMA1_pat
 J206	14.12	1.836220385	DMA1_pat
 J207	18.86	0.692920385	DMA1_pat
 J208	11.25	0.891466154	DMA1_pat
 J101	28.65	1.083642692	DMA1_pat
 J102	36.96	2.362428462	DMA1_pat
 J109	17.47	0.303874615	DMA1_pat
 J1	16.82	1.614879231	DMA1_pat
 J2	11.97	0.869582308	DMA1_pat
 J3	29.02	0.261080769	DMA1_pat
 J4	20.88	0.46350576900000007	DMA1_pat
 J5	22.75	0.194211923	DMA1_pat
 J6	15.25	1.081899231	DMA1_pat
 J7	24.91	2.398178077	DMA1_pat
 J8	31.17	1.355073462	DMA1_pat
 J9	31.89	1.235941154	DMA1_pat
 J10	14.62	2.432416154	DMA1_pat
 J11	18.43	0.5445	DMA1_pat
 J12	29.27	0.947478462	DMA1_pat
 J13	32.04	0.989611154	DMA1_pat
 J14	37.91	0.0
 J15	102.84000000000002	0.0
 J16	88.89	0.346153846	DMA2_pat
 J17	82.75	0.0
 J18	84.96	0.0
 J19	90.94	0.346153846	DMA2_pat
 J20	80.0	0.0
 J21	80.0	0.346153846	DMA2_pat
 J22	82.74	0.0
 J23	75.96	0.0
 J25	94.13	0.161226923	DMA2_pat
 J26	76.35	1.8902307689999998	DMA2_pat
 J27	82.08	1.751285769	DMA2_pat
 J28	45.0	1.242678462	DMA2_pat
 J29	49.0	0.38859	DMA2_pat
 J30	72.01	0.559344231	DMA2_pat
 J31	69.78	0.815359615	DMA2_pat
 J32	45.0	1.9612211540000002	DMA2_pat
 J33	48.00000000000001	0.125656154	DMA2_pat
 J34	50.0	1.29504	DMA2_pat
 J35	67.78	1.8925742309999998	DMA2_pat
 J36	51.08	2.001675	DMA2_pat
 J37	66.19	0.813013846	DMA2_pat
 J38	47.0	2.431821923	DMA2_pat
 J24	34.53	2.010668077	DMA1_pat
 J39	45.88	1.687065	DMA1_pat
 J40	12.8	2.262823846	DMA1_pat
 J123	38.41	2.189449615	DMA3_pat
 J140	39.94	1.041620769	DMA3_pat
 J141	41.45	0.307706538	DMA3_pat
 J157	31.49	2.385394615	DMA3_pat
 J158	25.88	1.9932438460000002	DMA3_pat
 J168	40.21	1.740713077	DMA3_pat
 J170	46.87	1.004011154	DMA3_pat
 J176	50.64	0.040744615	DMA3_pat
 J178	58.870000000000005	0.419406923	DMA3_pat
 J184	56.09	0.410585769	DMA3_pat
 J185	43.71	1.274299615	DMA3_pat
 J190	58.49	1.015156154	DMA3_pat
 J197	41.86	0.265335	DMA3_pat
 J213	52.07	0.690309231	DMA3_pat
 J215	75.76	1.607618077	DMA3_pat
 J216	53.06	2.122750385	DMA3_pat
 J227	52.89	1.244923846	DMA3_pat
 J238	44.16	0.46943884599999997	DMA3_pat
 J239	43.489999999999995	2.241541154	DMA3_pat
 J255	35.31	0.9320353850000002	DMA3_pat
 J256	40.0	0.0
 J258	51.24	1.927081154	DMA3_pat
 J260	32.53	0.545000769	DMA3_pat
 J265	50.870000000000005	1.117483846	DMA3_pat
 J266	39.83	0.59007	DMA3_pat
 J267	22.310000000000002	2.195960769	DMA4_pat
 J61	72.0	1.526081538	DMA5_pat
 J92	72.0	0.936080769	DMA5_pat
 J268	69.68	0.973755	DMA4_pat
 J278	104.29	2.151474231	DMA2_pat
 J281	83.72	1.464844615	DMA2_pat
 J283	94.06	2.328898846	DMA2_pat
 J284	77.38	1.292981538	DMA2_pat
 J136	81.8	0.825751154	DMA2_pat
 J137	9.11	2.171134615	DMA1_pat
 J145	47.459999999999994	0.647651538	DMA3_pat
 J118	75.0	0.648853846	DMA5_pat
 J52	54.7	0.446733462	DMA4_pat
 J81	50.0	0.867393462	DMA2_pat
 J88	45.0	0.006264231	DMA2_pat
 J90	84.0	1.855855385	DMA2_pat
 J93	65.0	6.306651923	DMA2_pat
 J147	68.0	0.696474231	DMA2_pat
 J148	50.0	1.757425385	DMA2_pat
 J149	40.0	1.012163077	DMA2_pat
 J150	59.99999999999999	2.028928846	DMA2_pat
 J151	59.99999999999999	1.854451154	DMA2_pat
 J152	31.999999999999996	1.09416	DMA2_pat
 J153	59.99999999999999	0.194951538	DMA2_pat
 J169	42.0	1.026579231	DMA2_pat
 J182	40.0	0.848438077	DMA2_pat
 J222	31.999999999999996	1.776385385	DMA2_pat
 J224	37.0	0.78072	DMA2_pat
 J230	29.999999999999996	1.996933846	DMA4_pat
 J235	53.0	0.379390385	DMA4_pat
 J240	86.99999999999999	1.482478846	DMA2_pat
 J269	55.99999999999999	0.0
 J273	55.99999999999999	0.0
 J274	55.99999999999999	0.0
 J276	55.99999999999999	0.0
 J280	55.99999999999999	0.0
 J285	55.99999999999999	0.0
 J287	40.0	0.0
 J288	40.0	0.0
 J289	40.0	0.0
 J290	40.0	0.0
 J291	65.0	0.0
 J292	40.0	0.0
 J299	40.0	0.0
 J300	40.0	0.0
 J301	44.0	0.0
 J302	44.0	0.0
 J304	44.0	0.0
 J306	44.0	0.0
 J307	44.0	0.0
 J309	44.0	0.0
 J317	44.0	0.0
 J323	44.0	0.0
 N1	46.5	1.730769231	DMA3_pat
 N2	45.199999999999996	1.615384615	DMA3_pat
 N3	45.9	1.038461538	DMA3_pat
 N4	45.5	1.384615385	DMA3_pat
 N5	45.1	0.807692308	DMA3_pat
 N6	46.7	1.153846154	DMA3_pat
 N7	46.3	1.384615385	DMA3_pat
 N8	45.9	0.807692308	DMA3_pat
 N9	45.0	0.980769231	DMA3_pat
 N10	45.1	0.807692308	DMA3_pat
 N11	47.459999999999994	0.0

[RESERVOIRS]
;ID	Head	Pattern
 R1	59.0

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve
 T3	112.9	3.374999999999995	0.0	6.750000000000008	13.730000000000002	0.0
 T1	71.5	3.2499999999999973	0.0	6.5000000000000036	31.3	0.0
 T7	102.0	2.5000000000000036	0.0	5.000000000000007	7.140000000000001	0.0
 T6	101.5	2.7499999999999987	0.0	5.499999999999997	8.33	0.0
 T5	105.8	2.2500000000000084	0.0	4.499999999999999	11.89	0.0
 T2	65.0	2.95	0.0	5.90000000000000	20.78	0.0
 T4	132.5	2.3500000000000028	0.0	4.7000000000000055	11.64	0.0

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
 P1	J175	J174	52.9	203.0 72.4549	0.0 OPEN
 P10	J335	J336	79.23	76.0 108.0095	0.0 OPEN
 P100	J159	J160	107.88	406.0 76.5142	0.0 OPEN
 P1000	J341	J204	109.26999999999998	203.0 76.9461	0.0 OPEN
 P101	J166	J162	243.37	254.0 84.2085	0.0 OPEN
 P1016	J22	J233	164.77	305.00000000000006 85.2382	0.0 OPEN
 P102	J109	J408	1280.3	508.0 92.9472	0.0 OPEN
 P1022	J281	J283	200.76	101.99999999999999 99.5808	0.0 OPEN
 P1023	J278	J283	136.34	101.99999999999999 95.6885	0.0 OPEN
 P1024	J580	J278	375.62	101.99999999999999 89.6207	0.0 OPEN
 P1025	J575	J132	39.18	76.0 97.7766	0.0 OPEN
 P1026	J132	J493	45.61	76.0 88.4504	0.0 OPEN
 P1027	J486	J488	82.32	50.99999999999999 92.0106	0.0 OPEN
 P1028	J489	J486	9.57	50.99999999999999 86.9934	0.0 OPEN
 P1029	J489	J492	122.62	76.0 91.3396	0.0 OPEN
 P103	J2	J1219	35.98	254.0 79.371	0.0 OPEN
 P1030	J493	J489	95.25	76.0 104.6083	0.0 OPEN
 P1031	J494	J490	188.28	152.0 84.3741	0.0 OPEN
 P1032	J490	J492	143.29	152.0 98.431	0.0 OPEN
 P1033	J492	J131	128.79	152.0 84.6894	0.0 OPEN
 P1034	J254	J253	52.87	203.0 97.4185	0.0 OPEN
 P1035	J253	J128	122.47	152.0 97.7581	0.0 OPEN
 P1036	J131	J128	83.33	203.0 74.2979	0.0 OPEN
 P1039	J573	J128	121.38	203.0 92.1423	0.0 OPEN
 P104	J166	J167	33.11	203.0 99.8866	0.0 OPEN
 P1040	J136	J573	29.449999999999996	152.0 94.6888	0.0 OPEN
 P1041	J136	J129	307.54	101.99999999999999 112.5082	0.0 OPEN
 P1042	J89	J573	84.54000000000002	152.0 76.1502	0.0 OPEN
 P1044	T5	J64	65.8	203.0 100.2182	0.0 OPEN
 P1045	J64	J53	68.63	203.0 118.8214	0.0 OPEN
 P106	J102	J101	270.38	101.99999999999999 63.5511	0.0 OPEN
 P107	J171	J172	357.0	203.0 80.5098	0.0 OPEN
 P108	J101	J109	183.53	203.0 78.7205	0.0 OPEN
 P109	J175	J172	218.52	203.0 76.8934	0.0 OPEN
 P11	J318	J235	83.45	101.6 96.8344	0.0 OPEN
 P110	J179	J177	425.83	508.0 98.9941	0.0 OPEN
 P111	J976	J143	126.36	152.0 72.4117	0.0 OPEN
 P112	J142	J976	646.98	305.00000000000006 68.6009	0.0 OPEN
 P113	J137	J181	310.73	152.0 85.3538	0.0 OPEN
 P115	J408	J435	99.88	101.99999999999999 91.2315	0.0 OPEN
 P116	J186	J187	204.54	152.0 93.4739	0.0 OPEN
 P117	J435	J431	104.00000000000001	101.99999999999999 67.962	0.0 OPEN
 P118	J431	J432	115.91	101.99999999999999 84.6653	0.0 OPEN
 P119	J188	J189	64.88	305.00000000000006 78.1412	0.0 OPEN
 P12	J208	J337	85.24	406.0 89.6626	0.0 OPEN
 P120	J432	J1160	91.40000000000002	101.99999999999999 88.389	0.0 OPEN
 P121	J192	J193	42.23	152.0 100.3676	0.0 OPEN
 P122	J173	J194	45.06	305.00000000000006 78.978	0.0 OPEN
 P123	J1160	J3	51.21	152.0 61.0614	0.0 OPEN
 P124	J376	J225	99.09	101.99999999999999 78.8303	0.0 OPEN
 P125	J163	J196	193.35	508.0 84.7389	0.0 OPEN
 P126	J225	J316	109.6	76.0 89.7379	0.0 OPEN
 P127	J316	J40	87.22	101.99999999999999 73.6774	0.0 OPEN
 P128	J40	J374	165.62999999999997	101.99999999999999 90.9483	0.0 OPEN
 P129	J374	J377	79.58999999999999	101.99999999999999 78.0662	0.0 OPEN
 P13	J337	J24	62.56	406.0 83.0438	0.0 OPEN
 P130	J376	J226	56.79	76.0 70.7072	0.0 OPEN
 P131	J206	J207	86.5	76.0 74.7267	0.0 OPEN
 P132	J226	J379	67.35	76.0 88.5417	0.0 OPEN
 P134	J4	J5	68.79	76.0 78.568	0.0 OPEN
 P136	J5	J431	241.77	101.99999999999999 75.7332	0.0 OPEN
 P138	J203	J217	19.28	254.0 72.4853	0.0 OPEN
 P139	J208	J211	73.66	406.0 68.7185	0.0 OPEN
 P14	J24	J39	151.39	406.0 72.0091	0.0 OPEN
 P140	J219	J220	222.3	101.99999999999999 107.8347	0.0 OPEN
 P141	J221	J51	169.94	101.99999999999999 103.7881	0.0 OPEN
 P142	J37	J93	16.61	152.4 85.3907	0.0 OPEN
 P144	J382	T6	130.79	76.0 99.9191	0.0 OPEN
 P147	J232	J231	60.08	203.0 92.837	0.0 OPEN
 P148	J233	J234	561.69	305.00000000000006 96.4394	0.0 OPEN
 P15	J39	T1	395.29	406.0 90.483	0.0 OPEN
 P150	J82	J50	93.19000000000001	152.0 103.1527	0.0 OPEN
 P154	J245	J66	170.64	152.0 108.8316	0.0 OPEN
 P155	J60	J219	59.379999999999995	101.6 105.7092	0.0 OPEN
 P156	J242	J243	80.34	101.99999999999999 110.8685	0.0 OPEN
 P157	J244	J245	232.93	101.99999999999999 102.901	0.0 OPEN
 P158	J236	J246	69.88	76.0 105.0724	0.0 OPEN
 P159	J204	J336	118.78000000000002	203.0 80.1472	0.0 OPEN
 P16	J1208	J353	252.34000000000003	101.99999999999999 97.2483	0.0 OPEN
 P160	J248	J246	68.68	76.0 104.6279	0.0 OPEN
 P161	J361	J355	40.31	76.0 90.0133	0.0 OPEN
 P162	J249	J85	190.66999999999996	152.0 98.7606	0.0 OPEN
 P163	J251	J90	67.74	203.0 94.2302	0.0 OPEN
 P165	J135	J234	143.81	305.00000000000006 92.9343	0.0 OPEN
 P166	J352	J382	235.0	101.6 93.6027	0.0 OPEN
 P17	J408	J1025	32.42	508.0 77.2813	0.0 OPEN
 P174	J6	J7	278.59	101.99999999999999 89.3207	0.0 OPEN
 P177	J305	J303	56.8	101.99999999999999 100.6056	0.0 OPEN
 P18	J1025	J411	283.3	508.0 100.3	0.0 OPEN
 P184	J1208	J352	59.379999999999995	101.6 95.9147	0.0 OPEN
 P19	J411	J1056	750.87	508.0 97.7	0.0 OPEN
 P195	J7	J4	144.33	76.0 80.6314	0.0 OPEN
 P2	J175	J181	295.25	203.0 62.0478	0.0 OPEN
 P20	J1056	J214	579.67	508.0 89.6725	0.0 OPEN
 P201	J7	J8	102.19	76.0 96.6278	0.0 OPEN
 P21	J214	J212	176.47999999999996	406.0 86.6937	0.0 OPEN
 P211	J295	J296	202.33	76.0 84.0517	0.0 OPEN
 P215	J419	T2	140.76	254.0 81.4235	0.0 OPEN
 P218	J310	J311	54.55	101.99999999999999 81.7714	0.0 OPEN
 P219	J312	J313	67.98	101.99999999999999 86.836	0.0 OPEN
 P22	J159	J192	567.3	406.0 81.1136	0.0 OPEN
 P220	J314	J315	68.33	76.0 93.7376	0.0 OPEN
 P223	J318	J319	108.98	203.0 93.217	0.0 OPEN
 P225	J321	J322	120.77	101.99999999999999 92.6855	0.0 OPEN
 P228	J327	J328	42.72	76.0 99.2889	0.0 OPEN
 P23	J192	J196	316.91	508.0 77.1626	0.0 OPEN
 P230	J330	J327	114.61	76.0 77.3953	0.0 OPEN
 P231	J331	J330	12.21	76.0 98.4154	0.0 OPEN
 P233	J333	J334	58.66	76.0 97.2959	0.0 OPEN
 P234	J335	J333	41.63	76.0 87.2098	0.0 OPEN
 P235	J336	J337	92.73999999999998	76.0 84.3219	0.0 OPEN
 P237	J415	J441	12.010000000000002	305.00000000000006 100.0	0.0 OPEN
 P238	J441	J416	12.589999999999998	304.8 104.74	0.0 OPEN
 P24	J177	J194	71.05	508.0 88.6208	0.0 OPEN
 P241	J344	J345	49.46	101.99999999999999 114.8367	0.0 OPEN
 P242	J36	J29	25.06	152.4 99.015	0.0 OPEN
 P243	J36	J88	57.08	203.2 82.7962	0.0 OPEN
 P245	J87	J84	18.65	152.4 120.3989	0.0 OPEN
 P246	J249	J250	56.94	152.4 121.5968	0.0 OPEN
 P248	J250	J245	6.96	152.4 110.0673	0.0 OPEN
 P249	J359	J360	28.43	50.99999999999999 85.3808	0.0 OPEN
 P25	J196	J194	4.3	508.0 74.3773	0.0 OPEN
 P251	J329	J362	11.49	152.0 103.7333	0.0 OPEN
 P252	J363	J364	135.44	305.00000000000006 82.3004	0.0 OPEN
 P255	J369	J370	76.14	50.99999999999999 71.4672	0.0 OPEN
 P256	J371	J364	55.17	305.00000000000006 94.8591	0.0 OPEN
 P258	J372	J373	79.53000000000002	101.99999999999999 75.5123	0.0 OPEN
 P259	J374	J375	136.09	101.99999999999999 83.0936	0.0 OPEN
 P26	J163	J1	22.94	508.0 88.0075	0.0 OPEN
 P264	J242	J241	11.729999999999999	101.6 112.5051	0.0 OPEN
 P266	J250	J242	55.29	101.6 107.0558	0.0 OPEN
 P267	J572	J147	344.61999999999995	152.4 95.5913	0.0 OPEN
 P268	J130	J149	146.46	152.4 86.8378	0.0 OPEN
 P27	J1	J161	163.63	254.0 69.1055	0.0 OPEN
 P270	J149	J150	88.36	101.6 92.7697	0.0 OPEN
 P272	J8	J9	143.88	101.99999999999999 73.9529	0.0 OPEN
 P275	J149	J148	172.96	152.4 98.1649	0.0 OPEN
 P28	J1	J164	117.42	152.0 88.2667	0.0 OPEN
 P280	J407	J401	333.4	203.0 88.343	0.0 OPEN
 P282	J436	J10	131.93	101.99999999999999 86.7204	0.0 OPEN
 P284	J574	J151	198.97	76.2 89.125	0.0 OPEN
 P285	J151	J153	130.71	76.2 90.1826	0.0 OPEN
 P286	J169	J182	155.58	101.6 90.0054	0.0 OPEN
 P287	J419	J420	45.12	305.0 78.3493	0.0 OPEN
 P288	J169	J222	226.74	76.2 85.0527	0.0 OPEN
 P29	J1	J165	20.51	152.0 89.4838	0.0 OPEN
 P290	J222	J224	46.28000000000001	76.2 89.4448	0.0 OPEN
 P291	J425	J426	132.94	305.00000000000006 107.08	0.0 OPEN
 P292	J416	J427	13.54	305.00000000000006 97.2663	0.0 OPEN
 P293	J427	J425	125.2	305.00000000000006 92.1591	0.0 OPEN
 P294	J428	J429	101.2	101.99999999999999 79.9651	0.0 OPEN
 P295	J10	J435	133.23	76.0 72.4092	0.0 OPEN
 P296	J432	J433	231.87	76.0 82.9572	0.0 OPEN
 P297	J411	J438	42.53	406.0 73.0	0.0 OPEN
 P298	J438	J434	40.10999999999999	305.00000000000006 84.5511	0.0 OPEN
 P299	J436	J429	61.51	101.99999999999999 87.7099	0.0 OPEN
 P3	J181	J173	136.52	300.0 73.6491	0.0 OPEN
 P30	J161	J166	40.89	254.0 86.7096	0.0 OPEN
 P301	J434	J11	45.31	305.00000000000006 85.1892	0.0 OPEN
 P302	J11	J433	178.28000000000003	305.00000000000006 80.3402	0.0 OPEN
 P303	J428	J439	131.94	76.0 88.3345	0.0 OPEN
 P304	J222	J152	268.74	101.6 89.3927	0.0 OPEN
 P305	J407	J441	43.41	203.0 90.7993	0.0 OPEN
 P307	J433	J12	47.3	305.00000000000006 60.5122	0.0 OPEN
 P308	J426	J363	334.57	305.00000000000006 88.0772	0.0 OPEN
 P309	J235	J230	128.8	101.6 94.956	0.0 OPEN
 P31	J171	J186	144.67	152.0 108.7731	0.0 OPEN
 P310	J269	J156	9.0	610.0000000000001 87.268	0.0 OPEN
 P316	R1	J280	11.62	610.0000000000001 70.4519	0.0 OPEN
 P319	J274	J269	10.54	610.0000000000001 76.5927	0.0 OPEN
 P32	J186	J2	84.44	152.0 103.5584	0.0 OPEN
 P320	J273	J269	11.47	610.0000000000001 76.5188	0.0 OPEN
 P322	J280	J285	11.5	610.0000000000001 89.4331	0.0 OPEN
 P323	J280	J276	11.47	610.0000000000001 84.6872	0.0 OPEN
 P329	J503	J501	134.52	152.0 100.1836	0.0 OPEN
 P33	J1219	J179	22.81	254.0 73.036	0.0 OPEN
 P330	J501	J499	66.79	76.0 96.4229	0.0 OPEN
 P331	J486	J487	93.46	50.99999999999999 93.1933	0.0 OPEN
 P336	J495	J496	182.99	152.0 92.1737	0.0 OPEN
 P337	J497	J494	20.49	305.00000000000006 100.0	0.0 OPEN
 P338	J499	J500	74.38	76.0 100.3553	0.0 OPEN
 P339	J501	J502	307.49	101.99999999999999 88.653	0.0 OPEN
 P34	J179	J110	98.0	508.0 78.506	0.0 OPEN
 P340	J494	J496	96.21	305.00000000000006 101.0824	0.0 OPEN
 P341	J496	J498	189.74	305.00000000000006 94.6355	0.0 OPEN
 P343	J495	J576	111.65	152.0 100.2909	0.0 OPEN
 P344	J576	J571	45.25999999999999	152.0 85.9092	0.0 OPEN
 P346	J499	J504	54.90999999999999	50.99999999999999 93.9134	0.0 OPEN
 P347	J509	T4	385.56	305.00000000000006 96.2352	0.0 OPEN
 P348	J503	J509	42.47	305.00000000000006 88.7295	0.0 OPEN
 P349	J503	J511	39.12	305.00000000000006 97.0124	0.0 OPEN
 P35	J50	J51	64.56	152.0 84.3826	0.0 OPEN
 P350	J509	J240	400.16	203.0 99.8598	0.0 OPEN
 P37	J348	J52	180.61	203.0 97.8039	0.0 OPEN
 P372	J219	J86	6.42	101.6 113.1147	0.0 OPEN
 P374	J287	J288	15.83	254.0 91.9156	0.0 OPEN
 P375	J288	J300	7.79	254.0 75.4894	0.0 OPEN
 P376	J300	J299	6.64	254.0 102.6856	0.0 OPEN
 P378	J292	J256	6.47	254.0 112.4497	0.0 OPEN
 P379	J287	J289	6.430000000000001	254.0 101.7753	0.0 OPEN
 P38	J55	J56	169.49	76.0 106.465	0.0 OPEN
 P380	J289	J290	4.79	254.0 87.8132	0.0 OPEN
 P381	J291	J415	5.53	304.8 119.2071	0.0 OPEN
 P383	J571	J491	19.56	152.0 80.1493	0.0 OPEN
 P384	J491	J575	26.14	76.0 101.9127	0.0 OPEN
 P385	J498	J134	106.53	305.00000000000006 76.0237	0.0 OPEN
 P386	J134	J576	8.12	152.0 79.9011	0.0 OPEN
 P39	J490	J488	190.12	101.99999999999999 95.4376	0.0 OPEN
 P397	J332	J301	13.16	203.2 87.4272	0.0 OPEN
 P398	J301	J302	6.75	152.0 91.0504	0.0 OPEN
 P399	J302	J307	9.71	203.2 81.4136	0.0 OPEN
 P40	J59	J60	143.64	101.99999999999999 107.9144	0.0 OPEN
 P402	J307	J309	6.12	203.2 89.1549	0.0 OPEN
 P403	J304	J306	6.86	152.4 111.4725	0.0 OPEN
 P409	J306	J87	26.38	152.4 89.8979	0.0 OPEN
 P410	J323	J317	7.7	203.2 85.6677	0.0 OPEN
 P42	J54	J73	32.93	152.0 114.9191	0.0 OPEN
 P424	J317	J384	27.8	203.2 124.9857	0.0 OPEN
 P43	J64	J65	36.18	203.0 88.5373	0.0 OPEN
 P44	J66	J67	247.65	152.0 115.1682	0.0 OPEN
 P443	J13	J12	67.31	305.00000000000006 85.576	0.0 OPEN
 P445	J417	J421	7.8	254.0 86.2106	0.0 OPEN
 P450	J418	J422	19.47	254.0 96.9651	0.0 OPEN
 P46	J69	J70	70.86	101.99999999999999 112.6626	0.0 OPEN
 P465	J421	J14	18.2	254.0 86.5654	0.0 OPEN
 P467	J422	J420	15.17	254.0 96.1541	0.0 OPEN
 P468	J420	J287	31.29	203.0 105.2734	0.0 OPEN
 P48	J73	J71	28.98	152.0 113.5196	0.0 OPEN
 P482	J9	J3	321.89	152.0 78.9039	0.0 OPEN
 P484	J438	J13	336.57	203.0 79.98	0.0 OPEN
 P49	J72	J74	134.92	152.0 121.705	0.0 OPEN
 P492	J86	J243	157.32	101.6 114.1137	0.0 OPEN
 P5	J1223	J218	588.97	406.0 83.5619	0.0 OPEN
 P500	J90	J252	24.23	203.0 112.6228	0.0 OPEN
 P501	J571	J572	11.32	152.4 111.4535	0.0 OPEN
 P502	J89	J574	9.19	76.2 99.5946	0.0 OPEN
 P51	J68	J77	57.47	101.99999999999999 92.2379	0.0 OPEN
 P510	J16	J15	193.37	101.99999999999999 104.9547	0.0 OPEN
 P52	J78	J51	83.26	101.99999999999999 89.6542	0.0 OPEN
 P524	J511	J580	170.54000000000002	305.00000000000006 96.2278	0.0 OPEN
 P527	J580	J497	149.04	305.00000000000006 73.1242	0.0 OPEN
 P529	J278	J281	212.31	101.99999999999999 103.9178	0.0 OPEN
 P53	J384	J1208	10.32	203.0 87.5607	0.0 OPEN
 P54	J488	J491	111.67	50.99999999999999 92.3979	0.0 OPEN
 P55	J82	J83	99.86	76.0 87.653	0.0 OPEN
 P57	J84	J85	288.77	152.0 99.5967	0.0 OPEN
 P58	J86	J84	503.91	101.99999999999999 100.8492	0.0 OPEN
 P596	J56	J58	76.39	76.0 112.8056	0.0 OPEN
 P597	J281	J284	79.68	101.99999999999999 101.1212	0.0 OPEN
 P6	J180	J171	199.39	152.0 94.6451	0.0 OPEN
 P609	J57	J56	86.07	76.0 111.6336	0.0 OPEN
 P610	J15	J17	206.58000000000004	76.0 95.7998	0.0 OPEN
 P63	J96	J95	165.95	254.0 88.7273	0.0 OPEN
 P633	J54	J67	173.88000000000002	152.0 119.1333	0.0 OPEN
 P64	J96	J97	126.63	203.0 80.2477	0.0 OPEN
 P65	J353	J351	164.93	101.99999999999999 101.9473	0.0 OPEN
 P67	J97	J102	330.24	203.0 74.1138	0.0 OPEN
 P670	J17	J18	54.41	152.0 98.7041	0.0 OPEN
 P671	J18	J16	62.97	152.0 94.8379	0.0 OPEN
 P68	J195	J188	302.74	305.00000000000006 83.2209	0.0 OPEN
 P69	J1223	J40	103.63	152.0 72.3518	0.0 OPEN
 P697	J16	J19	88.89	101.99999999999999 97.7625	0.0 OPEN
 P7	J218	J211	60.22	508.0 78.4537	0.0 OPEN
 P70	J40	J375	88.36	152.0 72.8439	0.0 OPEN
 P71	J188	J191	419.4	254.0 84.7287	0.0 OPEN
 P72	J95	J110	247.46	305.00000000000006 85.0357	0.0 OPEN
 P724	J78	J268	92.71999999999998	152.0 96.707	0.0 OPEN
 P725	J78	J295	117.32	152.0 105.2924	0.0 OPEN
 P752	J297	T7	70.36	152.0 106.1657	0.0 OPEN
 P753	J297	J221	71.91	152.0 89.5241	0.0 OPEN
 P754	J19	J15	92.49	50.99999999999999 84.8277	0.0 OPEN
 P755	J140	J141	47.12	305.00000000000006 114.1299	0.0 OPEN
 P756	J123	J141	41.66	305.00000000000006 107.9167	0.0 OPEN
 P757	J1024	J142	568.43	305.00000000000006 99.8313	0.0 OPEN
 P758	J1025	J1024	102.21	305.00000000000006 93.3573	0.0 OPEN
 P759	J221	J298	97.19	152.0 104.435	0.0 OPEN
 P760	J298	J312	88.54	152.0 101.8544	0.0 OPEN
 P761	J312	J83	171.27	152.0 96.9921	0.0 OPEN
 P763	J141	J157	387.5899999999999	305.00000000000006 112.2055	0.0 OPEN
 P766	J318	J303	37.85	152.0 95.0373	0.0 OPEN
 P767	J157	J94	227.49999999999997	305.00000000000006 109.3149	0.0 OPEN
 P768	J157	J158	217.03	254.0 116.5116	0.0 OPEN
 P769	J94	J168	154.26	305.00000000000006 110.6186	0.0 OPEN
 P771	J168	J170	69.36	203.0 99.6322	0.0 OPEN
 P772	J168	J176	215.02	305.00000000000006 85.8031	0.0 OPEN
 P775	J176	J178	129.42	203.0 108.382	0.0 OPEN
 P776	J178	J184	144.5	101.99999999999999 114.3497	0.0 OPEN
 P777	J176	J185	402.31	305.00000000000006 111.7656	0.0 OPEN
 P779	J185	J190	524.49	203.0 87.9098	0.0 OPEN
 P780	J18	J406	153.56	203.0 104.9547	0.0 OPEN
 P781	J83	J318	130.18	152.0 90.9141	0.0 OPEN
 P783	J190	J197	674.96	203.0 115.0802	0.0 OPEN
 P784	J213	J190	88.96	101.99999999999999 98.432	0.0 OPEN
 P785	J190	J215	184.71	101.99999999999999 89.6475	0.0 OPEN
 P786	J197	J216	166.27	203.0 110.0002	0.0 OPEN
 P787	J216	T3	127.08	203.0 130.1224	0.0 OPEN
 P788	J216	J227	107.85	152.0 113.9141	0.0 OPEN
 P789	J1056	J366	285.95	203.0 74.9687	0.0 OPEN
 P791	J227	J238	82.49999999999999	152.0 115.9461	0.0 OPEN
 P794	J238	J239	39.04	203.0 123.9466	0.0 OPEN
 P795	J239	J255	129.41	203.0 97.7803	0.0 OPEN
 P796	J256	J238	22.42	203.0 89.8762	0.0 OPEN
 P797	J227	J258	21.64	101.99999999999999 117.0542	0.0 OPEN
 P798	J255	J260	684.0700000000002	203.0 116.0879	0.0 OPEN
 P8	J218	J212	11.35	406.0 76.0774	0.0 OPEN
 P800	J344	J1170	15.93	203.0 109.6676	0.0 OPEN
 P801	J1170	J347	9.47	203.0 104.4689	0.0 OPEN
 P804	J1169	J265	68.27	101.99999999999999 103.0053	0.0 OPEN
 P805	J265	J266	96.57	152.0 114.5602	0.0 OPEN
 P806	J266	J260	32.51	152.0 103.899	0.0 OPEN
 P807	J260	J350	162.82	203.0 100.1493	0.0 OPEN
 P808	J83	J311	253.47	203.0 92.0642	0.0 OPEN
 P809	J321	J324	17.35	101.99999999999999 109.3503	0.0 OPEN
 P810	J406	J394	64.3	203.0 88.939	0.0 OPEN
 P811	J320	J321	50.17	101.99999999999999 89.5672	0.0 OPEN
 P813	J328	J320	30.85	152.0 76.0416	0.0 OPEN
 P815	J329	J328	50.52	102.0 84.3422	0.0 OPEN
 P817	J1158	J1153	253.3	203.0 72.6581	0.0 OPEN
 P819	J1153	J1157	8.02	203.0 105.0733	0.0 OPEN
 P821	J354	J267	64.78	101.99999999999999 83.9452	0.0 OPEN
 P822	J267	J353	11.710000000000003	101.99999999999999 99.5936	0.0 OPEN
 P823	J236	J237	18.84	76.0 113.3618	0.0 OPEN
 P826	J237	J244	335.2900000000001	76.0 99.1486	0.0 OPEN
 P827	J244	J247	119.07	76.0 103.7402	0.0 OPEN
 P83	J155	J160	15.139999999999999	610.0000000000001 75.6638	0.0 OPEN
 P830	J247	J248	89.29999999999998	76.0 99.044	0.0 OPEN
 P831	J248	J249	62.20000000000001	76.0 86.2918	0.0 OPEN
 P84	J183	J187	148.63	203.0 97.4135	0.0 OPEN
 P840	J311	J320	235.28000000000003	203.0 97.7704	0.0 OPEN
 P841	J297	J331	347.83	76.0 93.6766	0.0 OPEN
 P842	J62	J55	64.41	52.0 95.5212	0.0 OPEN
 P844	J59	J62	12.49	101.99999999999999 113.8083	0.0 OPEN
 P846	J58	J118	94.84000000000002	203.0 103.9805	0.0 OPEN
 P847	J55	J118	68.63	152.0 91.0711	0.0 OPEN
 P85	J132	J133	36.6	76.0 69.9267	0.0 OPEN
 P850	J59	J57	241.13	101.6 112.5311	0.0 OPEN
 P851	J62	J57	228.78	76.0 121.9332	0.0 OPEN
 P852	J58	J67	40.39	203.0 105.3809	0.0 OPEN
 P853	J67	J53	295.68	203.0 118.6474	0.0 OPEN
 P855	J92	J76	37.88	101.99999999999999 114.8547	0.0 OPEN
 P858	J92	J68	195.38	101.99999999999999 113.41	0.0 OPEN
 P859	J71	J77	90.81	152.0 95.2859	0.0 OPEN
 P86	J134	J135	161.0	305.00000000000006 110.5	0.0 OPEN
 P861	J77	J72	110.79	152.0 87.941	0.0 OPEN
 P866	J68	J61	17.37	101.99999999999999 92.1738	0.0 OPEN
 P87	J187	J137	80.03	203.0 76.3985	0.0 OPEN
 P871	J61	J69	48.15	101.99999999999999 91.8071	0.0 OPEN
 P880	J1160	J1161	112.84	76.0 86.035	0.0 OPEN
 P889	J1169	J1170	15.72	203.0 88.7411	0.0 OPEN
 P89	J375	J372	104.3	152.0 78.4305	0.0 OPEN
 P892	J414	J13	30.39	254.0 69.8485	0.0 OPEN
 P9	J212	J217	49.95	254.0 66.7492	0.0 OPEN
 P90	J372	J376	98.94	101.99999999999999 62.3189	0.0 OPEN
 P91	J143	J144	572.34	101.99999999999999 94.3389	0.0 OPEN
 P914	J399	J20	38.61	203.0 91.18	0.0 OPEN
 P915	J1208	J362	10.580000000000002	152.0 72.7725	0.0 OPEN
 P92	J137	J180	63.12	203.0 83.1066	0.0 OPEN
 P924	J195	J1219	82.38	254.0 74.459	0.0 OPEN
 P927	J210	J1223	348.88	406.0 84.5315	0.0 OPEN
 P929	J401	J399	83.31	203.0 90.0826	0.0 OPEN
 P930	J399	J21	78.95	203.0 88.2	0.0 OPEN
 P931	J20	J406	248.4	203.0 87.0831	0.0 OPEN
 P932	J17	J399	381.56	203.0 84.9615	0.0 OPEN
 P933	J371	J23	130.54	305.00000000000006 87.9469	0.0 OPEN
 P934	J23	J385	18.46	254.0 102.9935	0.0 OPEN
 P935	J385	J22	152.13	305.00000000000006 100.0547	0.0 OPEN
 P937	J385	J251	198.09	254.0 74.2779	0.0 OPEN
 P938	J251	J257	168.95	254.0 74.4755	0.0 OPEN
 P939	J26	J25	248.76	152.0 95.7893	0.0 OPEN
 P94	J123	J145	51.35	305.00000000000006 139.0835	0.0 OPEN
 P940	J25	J27	187.99000000000004	152.0 99.2821	0.0 OPEN
 P941	J27	J30	142.58	152.0 79.3728	0.0 OPEN
 P942	J26	J27	85.08	152.0 83.5947	0.0 OPEN
 P943	J81	J28	84.21000000000001	76.0 86.7748	0.0 OPEN
 P944	J26	J31	59.58	254.0 82.353	0.0 OPEN
 P946	J30	J31	143.03	101.99999999999999 98.061	0.0 OPEN
 P947	J28	J32	122.43	152.0 76.8045	0.0 OPEN
 P948	J32	J29	74.71	152.0 104.8491	0.0 OPEN
 P949	J31	J35	24.39	254.0 92.687	0.0 OPEN
 P95	J140	J145	50.7	305.00000000000006 118.4307	0.0 OPEN
 P951	J257	J37	338.79999999999995	254.0 94.7131	0.0 OPEN
 P953	J37	J35	495.66	254.0 85.4054	0.0 OPEN
 P954	J36	J34	294.07	203.0 78.6689	0.0 OPEN
 P955	J34	J33	131.74	101.99999999999999 85.1813	0.0 OPEN
 P956	J34	J38	115.17	152.0 68.2529	0.0 OPEN
 P957	J38	J33	51.05	152.0 98.1514	0.0 OPEN
 P958	J38	J32	122.41	101.99999999999999 105.3081	0.0 OPEN
 P959	J33	J28	123.41999999999999	101.99999999999999 98.2207	0.0 OPEN
 P96	J414	J417	53.720000000000006	203.0 87.9028	0.0 OPEN
 P961	J444	J366	234.55	203.0 85.6539	0.0 OPEN
 P962	J6	J1058	49.83	152.0 90.7478	0.0 OPEN
 P963	J366	J205	93.54	203.0 85.5303	0.0 OPEN
 P964	J205	J369	129.91	152.0 96.2637	0.0 OPEN
 P965	J205	J367	135.06	203.0 93.9427	0.0 OPEN
 P966	J367	J206	31.32	203.0 82.5088	0.0 OPEN
 P967	J206	J200	207.54	203.0 82.1071	0.0 OPEN
 P968	J200	J198	68.17	101.99999999999999 78.3964	0.0 OPEN
 P969	J200	J1154	149.16	203.0 86.2672	0.0 OPEN
 P97	J154	J155	24.41	610.0000000000001 88.8953	0.0 OPEN
 P970	J1154	J199	165.03999999999996	203.0 87.7951	0.0 OPEN
 P971	J367	J370	136.94	152.0 77.8295	0.0 OPEN
 P972	J370	J1158	219.42	152.0 82.6695	0.0 OPEN
 P973	J1158	J365	164.68000000000004	203.0 71.9319	0.0 OPEN
 P974	J365	J444	186.4	203.0 72.7187	0.0 OPEN
 P975	J369	J365	159.56	152.0 74.7236	0.0 OPEN
 P976	J359	J358	83.33	76.0 83.2023	0.0 OPEN
 P977	J89	J91	45.98	101.99999999999999 102.4317	0.0 OPEN
 P978	J358	J355	178.97	76.0 78.8556	0.0 OPEN
 P98	J156	J154	174.53	610.0000000000001 71.7523	0.0 OPEN
 P981	J361	J351	36.19	76.0 80.2162	0.0 OPEN
 P982	J351	J349	87.24	203.0 98.5114	0.0 OPEN
 P983	J349	J352	180.2	101.6 91.8964	0.0 OPEN
 P984	J349	J381	16.03	101.6 108.9555	0.0 OPEN
 P986	J381	J348	229.54	101.6 87.084	0.0 OPEN
 P987	J348	J232	94.56	101.6 96.4064	0.0 OPEN
 P988	J232	J382	9.74	101.6 102.5172	0.0 OPEN
 P989	J1153	J1155	91.59	50.99999999999999 82.0703	0.0 OPEN
 P99	J110	J109	452.37	508.0 96.6382	0.0 OPEN
 P990	J1155	J1154	78.87	101.99999999999999 85.7877	0.0 OPEN
 P991	J214	J202	20.25	203.0 74.3133	0.0 OPEN
 P992	J202	J314	69.15	254.0 80.6408	0.0 OPEN
 P993	J314	J199	63.52	203.0 80.232	0.0 OPEN
 P994	J199	J1157	115.39	203.0 83.0944	0.0 OPEN
 P995	J1157	J201	228.98999999999998	152.0 82.4996	0.0 OPEN
 P996	J332	J201	10.22	203.0 84.5761	0.0 OPEN
 P997	J201	J308	154.87	203.0 96.6174	0.0 OPEN
 P998	J308	J204	107.98	203.0 90.6408	0.0 OPEN
 P999	J203	J341	81.67	254.0 68.7046	0.0 OPEN
 1	J32	N2	328.73999999999995	152.0 100.0	0.0 OPEN
 2	N11	N1	328.98	101.99999999999999 100.0	0.0 CLOSED
 3	N1	N7	113.05	101.99999999999999 100.0	0.0 OPEN
 4	N7	N6	310.4	101.99999999999999 100.0	0.0 OPEN
 5	N6	N5	231.1	101.99999999999999 100.0	0.0 OPEN
 6	N7	N8	218.92999999999998	101.99999999999999 100.0	0.0 OPEN
 7	N8	N4	259.37	101.99999999999999 100.0	0.0 OPEN
 8	N9	N5	470.52	101.99999999999999 100.0	0.0 OPEN
 9	N4	N3	244.52	101.99999999999999 100.0	0.0 OPEN
 10	N1	N3	393.42	101.99999999999999 100.0	0.0 OPEN
 11	N3	N2	314.33	101.99999999999999 100.0	0.0 OPEN
 12	N2	N10	240.65	101.99999999999999 100.0	0.0 OPEN
 13	N10	N9	293.73	101.99999999999999 100.0	0.0 OPEN
 14	N4	N9	221.76000000000002	101.99999999999999 100.0	0.0 OPEN
 P446            	J418            	J421            	31.1500     	254.0000    	102.1976    	0.0000      	CV    	;


[PUMPS]
;ID	Node1	Node2	Parameters
 PU1	J285	J273 HEAD 8
 PU2	J280	J269 HEAD 8
 PU3	J276	J274 HEAD 8
 PU4	J299	J292 HEAD 9
 PU5	J300	J256 HEAD 9
 PU6	J289	J415 HEAD 10
 PU7	J290	J291 HEAD 10
 PU8	J301	J304 HEAD 9
 PU9	J302	J306 HEAD 9
 PU10	J307	J317 HEAD 11
 PU11	J309	J323 HEAD 11
 16	J280	J269 HEAD 8b

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss
 v1	J35	J88	203.2	  PRV 34.999999900800006	0.0
 V45	J253	J130	152.4	  PRV 50.000000076	0.0
 V47	J129	J169	101.6	  PRV 25.00000000752	0.0
 V2	J14	J422	254.0	  TCV 0.0	0.0

[DEMANDS]
;Junction	Demand	Pattern	Category

[EMITTERS]
;Junction	Coefficient

[STATUS]
;ID	Status/Setting
 PU4	CLOSED
 PU5	CLOSED
 PU6	CLOSED
 PU7	CLOSED
 PU8	CLOSED
 PU9	CLOSED
 PU10	CLOSED
 PU11	CLOSED
 V2	CLOSED

[PATTERNS]
;ID	Multipliers
 DMA1_pat 0.5692 0.4647 0.4385 0.3604 0.3098 0.3345
 DMA1_pat 0.3847 0.4715 0.5501 0.6805 0.7036 0.6709
 DMA1_pat 0.7969 0.7199 0.7706 0.7385 0.8148 0.7243
 DMA1_pat 0.807 0.7793 0.8668 0.7408 0.6704 0.6324
 DMA1_pat 0.5225 0.5067 0.4456 0.4547 0.4755 0.5339
 DMA1_pat 0.6625 0.6224 0.676 0.7259 0.8031 0.7014
 DMA1_pat 0.6934 0.6538 0.6214 0.6523 0.5719 0.579
 DMA1_pat 0.5821 0.7117 0.7045 0.6658 0.7417 0.6922
 DMA1_pat 0.7271 0.6192 0.463 0.451 0.3093 0.2824
 DMA1_pat 0.4333 0.4067 0.545 0.6993 0.7399 0.6434
 DMA1_pat 0.6809 0.6911 0.6773 0.6263 0.6267 0.7143
 DMA1_pat 0.6819 0.7883 0.7578 0.7883 0.802 0.8456
 DMA1_pat 0.6049 0.4436 0.5132 0.3648 0.3178 0.4639
 DMA1_pat 0.3957 0.6415 0.6711 0.6688 0.7946 0.6746
 DMA1_pat 0.7543 0.8084 0.7137 0.6857 0.6812 0.5496
 DMA1_pat 0.6822 0.5698 0.7433 0.8322 0.6789 0.7463
 DMA1_pat 0.6013 0.5035 0.5191 0.3595 0.2992 0.4532
 DMA1_pat 0.4296 0.5395 0.8963 0.8967 0.6826 0.5799
 DMA1_pat 0.429 0.4201 0.6294 0.691 0.6706 0.6189
 DMA1_pat 0.6826 0.8329 0.9028 0.8218 0.8495 0.691
 DMA1_pat 0.7163 0.5478 0.5335 0.4196 0.356 0.3381
 DMA1_pat 0.4524 0.5099 0.5646 0.7608 0.6216 0.6782
 DMA1_pat 0.6929 0.6393 0.6199 0.6597 0.6563 0.6318
 DMA1_pat 0.6041 0.7039 0.7725 0.8855 0.8833 0.752
 DMA1_pat 0.7141 0.4579 0.4465 0.4294 0.4018 0.4331
 DMA1_pat 0.4699 0.5223 0.5908 0.7549 0.77 0.6448
 DMA1_pat 0.7321 0.7095 0.5481 0.5777 0.5924 0.6245
 DMA1_pat 0.5597 0.7669 0.717 0.7745 0.9045 0.8575

 DMA2_pat 0.6184 0.4539 0.4447 0.3382 0.3158 0.3132
 DMA2_pat 0.4145 0.4487 0.4987 0.5816 0.6842 0.7276
 DMA2_pat 0.6697 0.7921 0.6684 0.8158 0.7711 0.8303
 DMA2_pat 0.8079 0.7934 0.8355 0.8368 0.6776 0.6618
 DMA2_pat 0.5677 0.4708 0.4708 0.4261 0.4282 0.474
 DMA2_pat 0.5795 0.6231 0.6839 0.7744 0.7712 0.7957
 DMA2_pat 0.6625 0.736 0.7115 0.5954 0.6349 0.6167
 DMA2_pat 0.5816 0.5965 0.7009 0.6508 0.7158 0.7318
 DMA2_pat 0.6811 0.7337 0.499 0.3736 0.3156 0.2765
 DMA2_pat 0.348 0.4612 0.5287 0.6258 0.6689 0.7647
 DMA2_pat 0.6662 0.6514 0.7566 0.5611 0.6555 0.6447
 DMA2_pat 0.7161 0.8402 0.7714 0.7903 0.8483 0.8213
 DMA2_pat 0.6652 0.5016 0.4929 0.416 0.3611 0.438
 DMA2_pat 0.3941 0.6542 0.6059 0.8112 0.7695 0.6432
 DMA2_pat 0.697 0.6762 0.708 0.708 0.7058 0.539
 DMA2_pat 0.5807 0.5653 0.7541 0.8255 0.6937 0.7936
 DMA2_pat 0.7519 0.508 0.4853 0.3801 0.3371 0.3945
 DMA2_pat 0.4841 0.6419 0.8128 0.8463 0.6825 0.5929
 DMA2_pat 0.4255 0.4196 0.5833 0.624 0.5869 0.563
 DMA2_pat 0.6598 0.8116 0.8116 0.8821 0.8582 0.857
 DMA2_pat 0.6704 0.5742 0.5022 0.4325 0.3736 0.3544
 DMA2_pat 0.4673 0.4661 0.5935 0.7172 0.5863 0.5863
 DMA2_pat 0.6812 0.6475 0.6896 0.716 0.7076 0.6824
 DMA2_pat 0.6607 0.734 0.8061 0.7965 0.8421 0.7124
 DMA2_pat 0.5943 0.4652 0.4943 0.4454 0.3268 0.5129
 DMA2_pat 0.514 0.5257 0.5826 0.6013 0.7792 0.6629
 DMA2_pat 0.6827 0.7292 0.5896 0.6036 0.5885 0.6594
 DMA2_pat 0.6257 0.6978 0.7827 0.8176 0.9292 0.7897

 DMA3_pat 0.5445 0.4813 0.4221 0.3551 0.3235 0.359
 DMA3_pat 0.4103 0.4734 0.5602 0.6746 0.7536 0.7299
 DMA3_pat 0.6707 0.7338 0.7062 0.7614 0.7141 0.8364
 DMA3_pat 0.8719 0.7378 0.7259 0.7496 0.6707 0.7338
 DMA3_pat 0.587 0.4263 0.4427 0.4132 0.4329 0.4919
 DMA3_pat 0.5542 0.6788 0.7543 0.7444 0.7936 0.6821
 DMA3_pat 0.6952 0.646 0.5936 0.5969 0.6395 0.646
 DMA3_pat 0.6428 0.6821 0.728 0.6788 0.692 0.7575
 DMA3_pat 0.7141 0.702 0.5043 0.3954 0.3147 0.2864
 DMA3_pat 0.4196 0.4317 0.4962 0.698 0.589 0.6939
 DMA3_pat 0.6939 0.7665 0.6939 0.581 0.706 0.702
 DMA3_pat 0.6657 0.823 0.7383 0.8593 0.815 0.7101
 DMA3_pat 0.606 0.4855 0.4554 0.3917 0.3683 0.4118
 DMA3_pat 0.4085 0.6629 0.6027 0.7031 0.6596 0.6194
 DMA3_pat 0.7098 0.8103 0.7634 0.8203 0.7634 0.5993
 DMA3_pat 0.6797 0.606 0.6897 0.8136 0.7031 0.6663
 DMA3_pat 0.6227 0.5745 0.4541 0.3681 0.3303 0.4404
 DMA3_pat 0.406 0.6193 0.8911 0.9461 0.7397 0.5642
 DMA3_pat 0.4576 0.4025 0.6709 0.6468 0.5917 0.5573
 DMA3_pat 0.6227 0.8257 0.8911 0.8532 0.7534 0.7706
 DMA3_pat 0.7455 0.5927 0.4883 0.3802 0.3355 0.3765
 DMA3_pat 0.4473 0.5629 0.5256 0.7157 0.6374 0.5815
 DMA3_pat 0.6747 0.6672 0.6374 0.6412 0.671 0.6859
 DMA3_pat 0.6001 0.7306 0.8499 0.8685 0.8424 0.7418
 DMA3_pat 0.6642 0.5278 0.5134 0.4596 0.359 0.4775
 DMA3_pat 0.5278 0.5637 0.6103 0.6355 0.8006 0.718
 DMA3_pat 0.6139 0.6067 0.6211 0.6139 0.718 0.5744
 DMA3_pat 0.5816 0.6678 0.6786 0.9155 0.8258 0.7252

 DMA4_pat 0.5245 0.4486 0.4367 0.318 0.318 0.3275
 DMA4_pat 0.4248 0.432 0.5744 0.6646 0.6907 0.7405
 DMA4_pat 0.7619 0.7642 0.7191 0.6859 0.8283 0.8283
 DMA4_pat 0.7453 0.8093 0.8307 0.7025 0.7737 0.6503
 DMA4_pat 0.4973 0.4503 0.4386 0.4347 0.4268 0.5326
 DMA4_pat 0.6344 0.7088 0.7636 0.7166 0.7616 0.7949
 DMA4_pat 0.7695 0.6266 0.5991 0.5835 0.6011 0.5933
 DMA4_pat 0.5678 0.5933 0.6285 0.7714 0.699 0.8067
 DMA4_pat 0.7314 0.6664 0.5341 0.397 0.3248 0.2574
 DMA4_pat 0.4234 0.4379 0.5485 0.6929 0.6135 0.7506
 DMA4_pat 0.7723 0.6736 0.6953 0.664 0.5798 0.6856
 DMA4_pat 0.6712 0.8324 0.7386 0.8781 0.7506 0.6808
 DMA4_pat 0.6721 0.4879 0.5304 0.415 0.3462 0.4211
 DMA4_pat 0.4676 0.5789 0.6599 0.7105 0.7206 0.6194
 DMA4_pat 0.7186 0.7126 0.7632 0.7085 0.666 0.5263
 DMA4_pat 0.6296 0.6336 0.7166 0.7652 0.7611 0.7692
 DMA4_pat 0.7166 0.5845 0.4998 0.3965 0.3119 0.4523
 DMA4_pat 0.4378 0.6072 0.824 0.8302 0.7456 0.6464
 DMA4_pat 0.4192 0.4647 0.5907 0.6361 0.5927 0.6609
 DMA4_pat 0.7043 0.7435 0.7518 0.8116 0.8757 0.696
 DMA4_pat 0.6601 0.5849 0.4989 0.4322 0.3419 0.3483
 DMA4_pat 0.4688 0.5204 0.5311 0.6408 0.6451 0.5806
 DMA4_pat 0.6881 0.7311 0.7332 0.6623 0.6601 0.6429
 DMA4_pat 0.6214 0.7526 0.787 0.8063 0.8407 0.8214
 DMA4_pat 0.5928 0.4738 0.4613 0.4551 0.3736 0.4467
 DMA4_pat 0.4571 0.4759 0.6513 0.7389 0.7264 0.7076
 DMA4_pat 0.6617 0.645 0.6387 0.6179 0.6617 0.6429
 DMA4_pat 0.6325 0.7139 0.7786 0.7431 0.931 0.7723

 DMA5_pat 0.5361 0.4415 0.4073 0.2864 0.3232 0.3311
 DMA5_pat 0.3679 0.5046 0.5886 0.6228 0.7253 0.7384
 DMA5_pat 0.77 0.6938 0.6938 0.7595 0.8146 0.8068
 DMA5_pat 0.8514 0.8146 0.7673 0.7148 0.7989 0.6412
 DMA5_pat 0.5555 0.496 0.4541 0.4364 0.4982 0.5312
 DMA5_pat 0.6106 0.6018 0.745 0.745 0.6899 0.6811
 DMA5_pat 0.6547 0.6811 0.6282 0.5952 0.6392 0.615
 DMA5_pat 0.6569 0.5885 0.615 0.7406 0.8266 0.7142
 DMA5_pat 0.7669 0.7048 0.486 0.3672 0.3078 0.3078
 DMA5_pat 0.4077 0.4482 0.505 0.6832 0.6643 0.7399
 DMA5_pat 0.694 0.6427 0.7723 0.5536 0.5887 0.7588
 DMA5_pat 0.6535 0.8263 0.8182 0.8155 0.8128 0.6751
 DMA5_pat 0.6553 0.4582 0.5202 0.3542 0.3431 0.4383
 DMA5_pat 0.4582 0.6265 0.6685 0.7504 0.7195 0.6973
 DMA5_pat 0.7682 0.8036 0.6331 0.6641 0.7283 0.5933
 DMA5_pat 0.673 0.6663 0.6066 0.7991 0.7217 0.653
 DMA5_pat 0.6371 0.5566 0.559 0.4169 0.3055 0.4287
 DMA5_pat 0.4169 0.5969 0.7793 0.8314 0.7437 0.6774
 DMA5_pat 0.4571 0.4145 0.5495 0.5756 0.6182 0.604
 DMA5_pat 0.6679 0.8195 0.7816 0.9024 0.8787 0.7816
 DMA5_pat 0.7026 0.5707 0.454 0.4261 0.3678 0.3526
 DMA5_pat 0.4439 0.5022 0.5986 0.733 0.6899 0.5834
 DMA5_pat 0.766 0.6138 0.6442 0.6493 0.6442 0.6239
 DMA5_pat 0.5935 0.7609 0.7634 0.8801 0.8421 0.7939
 DMA5_pat 0.5974 0.4832 0.4492 0.4322 0.357 0.4468
 DMA5_pat 0.5002 0.5755 0.6678 0.7528 0.7552 0.6289
 DMA5_pat 0.7212 0.6629 0.5415 0.5585 0.5828 0.6702
 DMA5_pat 0.6727 0.6678 0.7552 0.8839 0.8475 0.7892

 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.1094 0.1094 0.1094 0.2768 0.2768
 DMA_cost 0.2768 0.2768 0.2768 0.2768 0.2768 0.1094
 DMA_cost 0.1094 0.1094 0.1094 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.1094 0.1094 0.1094 0.2768 0.2768
 DMA_cost 0.2768 0.2768 0.2768 0.2768 0.2768 0.1094
 DMA_cost 0.1094 0.1094 0.1094 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.1094 0.1094 0.1094 0.2768 0.2768
 DMA_cost 0.2768 0.2768 0.2768 0.2768 0.2768 0.1094
 DMA_cost 0.1094 0.1094 0.1094 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.1094 0.1094 0.1094 0.2768 0.2768
 DMA_cost 0.2768 0.2768 0.2768 0.2768 0.2768 0.1094
 DMA_cost 0.1094 0.1094 0.1094 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.1094 0.1094 0.1094 0.2768 0.2768
 DMA_cost 0.2768 0.2768 0.2768 0.2768 0.2768 0.1094
 DMA_cost 0.1094 0.1094 0.1094 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.1094 0.1094 0.1094 0.1094 0.1094
 DMA_cost 0.1094 0.1094 0.1094 0.1094 0.1094 0.1094
 DMA_cost 0.1094 0.1094 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.0672
 DMA_cost 0.0672 0.0672 0.0672 0.0672 0.0672 0.1094
 DMA_cost 0.1094 0.1094 0.1094 0.0672 0.0672 0.0672


[CURVES]
;ID	X-Value	Y-Value
 6	16.8889	156.7
 6	19.5	146.5
 6	22.1389	136.2
 6	25.9445	117.9
 6	33.3333	50.0
 7	18.25	75.0
 7	23.3889	64.0
 7	30.6389	46.0
 7	38.8889	0.0
 4	30.1222	221.76
 4	37.6361	202.41
 4	43.7306	182.16
 4	47.2222	160.0
 5	31.9139	217.27
 5	37.8778	201.91
 5	42.5528	187.15
 5	50.0	140.0
 2	9.8889	72.2
 2	12.5278	62.3
 2	13.3333	57.9
 2	18.0556	0.0
 3	11.3028	76.59
 3	12.6583	68.19
 3	14.0306	60.29
 3	18.0556	0.0
 1	3.9972	64.86
 1	41.9056	48.48
 1	56.1361	43.96
 1	69.4667	39.56
 1	77.2944	34.53
 1	97.6611	28.83
 1	138.8889	1.0
 8	0.0	70.0
 8	60.0	50.0
 8	100.0	30.0
 9	0.0	90.0
 9	30.0	70.0
 9	50.0	30.0
 10	0.0	120.0
 10	30.0	110.0
 10	70.0	30.0
 11	0.0	90.0
 11	30.0	50.0
 11	40.0	10.0
 8b	0.0	84.0
 8b	60.0	60.0
 8b	100.0	36.0
 EF-65	0.0	65.0

[CONTROLS]
 LINK PU1 1.0 IF NODE T1 BELOW 0.0
 LINK PU1 0.0 IF NODE T1 ABOVE 6.5000000000000036
 LINK PU2 1.0 IF NODE T1 BELOW 0.0
 LINK PU2 0.0 IF NODE T1 ABOVE 6.5000000000000036
 LINK PU3 1.0 IF NODE T1 BELOW 0.0
 LINK PU3 0.0 IF NODE T1 ABOVE 6.5000000000000036
 LINK V2 OPEN  IF NODE T2 BELOW 3.50000000000000
 LINK V2 CLOSED  IF NODE T2 ABOVE 5.5
 LINK PU4 1.0 IF NODE T3 BELOW 0.0
 LINK PU4 0.0 IF NODE T3 ABOVE 4.049999999999998
 LINK PU5 1.0 IF NODE T3 BELOW 4.049999999999998
 LINK PU5 0.0 IF NODE T3 ABOVE 5.400000000000003
 LINK PU6 1.0 IF NODE T4 BELOW 2.82
 LINK PU6 0.0 IF NODE T4 ABOVE 4.7000000000000055
 LINK PU7 1.0 IF NODE T4 BELOW 2.999999999999994
 LINK PU7 0.0 IF NODE T4 ABOVE 4.499999999999999
 LINK PU8 1.0 IF NODE T5 BELOW 0.0
 LINK PU8 0.0 IF NODE T5 ABOVE 0.9000000000000034
 LINK PU10 1.0 IF NODE T7 BELOW 3.000000000000011
 LINK PU10 0.0 IF NODE T7 ABOVE 4.000000000000009
 LINK PU11 1.0 IF NODE T7 BELOW 4.000000000000009
 LINK PU11 0.0 IF NODE T7 ABOVE 5.000000000000007
 LINK PU9 1.0 IF NODE T5 BELOW 3.599999999999996
 LINK PU9 0.0 IF NODE T5 ABOVE 4.499999999999999
 LINK 16 1.0 IF NODE T1 BELOW 0.0
 LINK 16 0.0 IF NODE T1 ABOVE 6.5000000000000036


[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[MIXING]
;Tank	Model
 T3	MIXED	1.0
 T1	MIXED	1.0
 T7	MIXED	1.0
 T6	MIXED	1.0
 T5	MIXED	1.0
 T2	MIXED	1.0
 T4	MIXED	1.0

[REACTIONS]
;Type	Pipe/Tank
ORDER BULK 1.0
ORDER WALL 1.0
ORDER TANK 1.0
GLOBAL BULK 0.0
GLOBAL WALL 0.0
LIMITING POTENTIAL 0.0
ROUGHNESS CORRELATION 0.0

[ENERGY]
GLOBAL PRICE 1.0
GLOBAL PATTERN DMA_cost
GLOBAL EFFIC 75.0
DEMAND CHARGE 0.0
PUMP PU1 EFFIC EF-65
PUMP PU2 EFFIC EF-65
PUMP PU3 EFFIC EF-65
PUMP PU4 EFFIC EF-65
PUMP PU5 EFFIC EF-65
PUMP PU6 EFFIC EF-65
PUMP PU7 EFFIC EF-65
PUMP PU8 EFFIC EF-65
PUMP PU9 EFFIC EF-65
PUMP PU10 EFFIC EF-65
PUMP PU11 EFFIC EF-65

[TIMES]
DURATION 168:00:00
HYDRAULIC TIMESTEP 00:15:00
QUALITY TIMESTEP 00:05:00
REPORT TIMESTEP 00:15:00
REPORT START 00:00:00
PATTERN TIMESTEP 01:00:00
PATTERN START 00:00:00
RULE TIMESTEP 00:01:30
START CLOCKTIME 00:00:00
STATISTIC NONE

[OPTIONS]
UNITS LPS
PRESSURE METERS
HEADLOSS H-W
PATTERN 1
UNBALANCED CONTINUE 10
QUALITY AGE
DEMAND MULTIPLIER 1.0
EMITTER EXPONENT 0.5
VISCOSITY 1.0
DIFFUSIVITY 1.0
SPECIFIC GRAVITY 1.0
TRIALS 100
ACCURACY 0.01
TOLERANCE 0.01
CHECKFREQ 2
MAXCHECK  10
DAMPLIMIT 0.0

[REPORT]
PAGESIZE 0
STATUS NO
SUMMARY NO
ENERGY NO
NODES NONE
LINKS NONE
Elevation           NO
Demand              PRECISION 2
Head                PRECISION 2
Pressure            PRECISION 2
Quality             NO
Length              NO
Diameter            NO
Flow                PRECISION 2
Velocity            PRECISION 2
Headloss            PRECISION 2
Quality             NO
Status              NO
Setting             NO
Reaction            NO

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Node
 -24.596409	14.772731	"Source R1"
 -24.657225	14.811692	"Pumping Station S1 J285"
 -24.928046	15.012194	"Tank T1 T1"
 -24.758427	14.958505	"T7 T7"
 -24.690484	14.860154	"T2 T2"
 -25.141852	14.986537	"Tank T3"
 -24.646297	14.838299	"T3 T3"
 -24.775531	15.09344	"T5 T5"
 -24.621116	15.094866	"T4 T4"
 -24.707113	14.928572	"T6 T6"
 -24.659601	14.910518	"S2 J300"
 -24.755101	14.983212	"S4 J304"
 -24.73182	14.958505	"S5 J323"
 -24.648673	14.932848	"S3 J291"

[COORDINATES]
;Node	X-Coord	Y-Coord
 J511	-24.664352	15.076811
 J411	-24.821298	14.875019
 J414	-24.749399	14.841624
 J415	-24.659418	14.947791
 J416	-24.648673	14.981786
 J417	-24.740847	14.827846
 J418	-24.698561	14.848276
 J419	-24.686683	14.882485
 J310	-24.778857	14.885336
 J311	-24.784559	14.896264
 J312	-24.785034	14.913843
 J313	-24.780283	14.904816
 J314	-24.855352	14.954229
 J315	-24.863429	14.961356
 J316	-24.894312	14.924771
 J318	-24.796437	14.897689
 J319	-24.803089	14.889612
 J210	-24.879108	14.904816
 J211	-24.890036	14.939025
 J212	-24.86723	14.924296
 J214	-24.849529	14.897368
 J217	-24.868181	14.947102
 J218	-24.876733	14.929998
 J219	-24.741322	15.012669
 J110	-24.792161	14.789361
 J420	-24.691909	14.896264
 J421	-24.706044	14.829387
 J422	-24.69571	14.876784
 J1153	-24.779332	14.950903
 J1154	-24.798812	14.954704
 J1155	-24.787409	14.955179
 J425	-24.675983	14.957607
 J426	-24.66494	14.972945
 J1157	-24.787026	14.964969
 J427	-24.66494	14.959448
 J1158	-24.793111	14.943776
 J428	-24.797862	14.838299
 J429	-24.800238	14.829746
 J320	-24.761753	14.891513
 J321	-24.755576	14.876309
 J322	-24.745123	14.876784
 J324	-24.75451	14.862515
 J1056	-24.827179	14.895604
 J327	-24.768404	14.898164
 J1058	-24.684307	14.80504
 J328	-24.758902	14.905766
 J329	-24.751775	14.908617
 J220	-24.738472	15.001741
 J221	-24.765079	14.935699
 J225	-24.905715	14.917169
 J226	-24.92187	14.902916
 J50	-24.784559	14.927622
 J51	-24.778857	14.936649
 J53	-24.761278	15.063983
 J54	-24.772302	15.071718
 J128	-24.744648	15.114346
 J55	-24.780277	15.014049
 J129	-24.714019	15.121411
 J56	-24.760802	15.025023
 J57	-24.752725	15.01552
 J58	-24.76888	15.038801
 J59	-24.755101	14.99604
 J1160	-24.737997	14.813117
 J1161	-24.719467	14.822619
 J431	-24.780283	14.808841
 J432	-24.757952	14.815968
 J433	-24.774106	14.82357
 J434	-24.793586	14.848751
 J435	-24.800713	14.810741
 J436	-24.797387	14.823095
 J438	-24.802613	14.86443
 J1169	-24.612089	14.887712
 J439	-24.803089	14.84495
 J330	-24.763653	14.914319
 J331	-24.759852	14.921445
 J332	-24.753897	14.963129
 J333	-24.836822	14.994615
 J334	-24.826289	15.000552
 J335	-24.850601	14.994139
 J336	-24.864855	14.991289
 J337	-24.88576	14.972284
 J231	-24.703788	14.885336
 J232	-24.71329	14.884386
 J233	-24.682731	14.971718
 J234	-24.691317	14.987354
 J236	-24.72813	15.050245
 J237	-24.740847	15.044503
 J130	-24.76983	15.107694
 J131	-24.710952	15.107914
 J132	-24.719942	15.094391
 J133	-24.728019	15.096766
 J60	-24.748449	15.005542
 J134	-24.691909	15.036426
 J135	-24.699551	14.992648
 J62	-24.765079	15.013144
 J64	-24.756526	15.07206
 J65	-24.744694	15.067423
 J66	-24.761278	15.042602
 J67	-24.763099	15.055153
 J68	-24.785509	15.065883
 J69	-24.795011	15.049729
 J1170	-24.629193	14.888187
 J441	-24.651912	14.964417
 J444	-24.824469	14.915744
 J341	-24.861054	14.979886
 J344	-24.628243	14.873933
 J345	-24.614939	14.873933
 J347	-24.639646	14.874883
 J348	-24.715191	14.872508
 J349	-24.732295	14.885336
 J241	-24.745599	15.027398
 J242	-24.732295	15.022647
 J243	-24.734265	15.015276
 J244	-24.747024	15.036426
 J245	-24.755124	15.036749
 J246	-24.703788	15.05163
 J247	-24.717087	15.047791
 J248	-24.703312	15.031674
 J249	-24.720892	15.037851
 J142	-24.836347	14.866806
 J143	-24.855827	14.872983
 J70	-24.801188	15.043552
 J144	-24.869606	14.867281
 J71	-24.788866	15.079693
 J72	-24.804039	15.069209
 J73	-24.779664	15.077853
 J74	-24.80784	15.061607
 J76	-24.785185	15.044724
 J77	-24.796912	15.077761
 J78	-24.79121	14.933799
 J350	-24.611138	14.906241
 J351	-24.741798	14.889612
 J352	-24.722317	14.90054
 J353	-24.735146	14.903391
 J354	-24.754151	14.888187
 J355	-24.730584	14.856994
 J358	-24.724693	14.865381
 J359	-24.717091	14.863005
 J250	-24.729919	15.031199
 J251	-24.679664	15.025706
 J252	-24.648673	15.024072
 J253	-24.743698	15.103418
 J254	-24.756526	15.115296
 J257	-24.663877	15.020746
 J154	-24.639171	14.779858
 J155	-24.650098	14.779858
 J82	-24.78931	14.920495
 J156	-24.630143	14.779383
 J83	-24.794061	14.908142
 J84	-24.718927	15.015276
 J85	-24.720154	15.026933
 J159	-24.669234	14.782147
 J86	-24.725643	15.005067
 J87	-24.705688	15.002692
 J89	-24.734196	15.1305
 J360	-24.722793	14.853027
 J361	-24.739897	14.861105
 J362	-24.740847	14.912418
 J363	-24.653283	14.993804
 J364	-24.66494	14.987669
 J365	-24.823044	14.930948
 J366	-24.834447	14.924771
 J1208	-24.725643	14.915744
 J367	-24.84775	14.939975
 J369	-24.828745	14.936174
 J160	-24.6577	14.781284
 J161	-24.696186	14.767505
 J162	-24.677181	14.751351
 J163	-24.722793	14.780333
 J164	-24.687158	14.767505
 J91	-24.726289	15.130614
 J165	-24.689534	14.777008
 J166	-24.689534	14.755627
 J167	-24.689059	14.743274
 J94	-24.57978	14.836398
 J95	-24.777432	14.788411
 J96	-24.762228	14.795062
 J97	-24.77173	14.796488
 J976	-24.8468	14.870607
 J571	-24.709964	15.063508
 J572	-24.716473	15.071718
 J573	-24.736105	15.120798
 J574	-24.744173	15.124324
 J575	-24.716141	15.085838
 J576	-24.693774	15.053926
 J370	-24.817342	14.944726
 J371	-24.663099	15.00546
 J372	-24.912842	14.893413
 J373	-24.918069	14.884386
 J374	-24.898113	14.893413
 J375	-24.901439	14.909092
 J376	-24.912842	14.906717
 J377	-24.880059	14.890087
 J1219	-24.766029	14.774157
 J379	-24.927571	14.892938
 J171	-24.733245	14.754677
 J172	-24.719942	14.7485
 J173	-24.733245	14.775107
 J174	-24.710914	14.743274
 J175	-24.708539	14.757527
 J177	-24.762228	14.780809
 J179	-24.777432	14.781759
 J580	-24.668628	15.067784
 J486	-24.699511	15.080137
 J487	-24.706657	15.087669
 J488	-24.697455	15.06865
 J489	-24.708064	15.098667
 J381	-24.732295	14.873933
 J1223	-24.879584	14.91907
 J382	-24.711865	14.894838
 J384	-24.716141	14.921445
 J385	-24.687633	15.009819
 J180	-24.722793	14.757052
 J181	-24.71234	14.769881
 J1024	-24.828745	14.858729
 J183	-24.740847	14.770831
 J1025	-24.822569	14.846851
 J186	-24.741322	14.762754
 J187	-24.726594	14.762279
 J188	-24.753676	14.756577
 J189	-24.744648	14.756102
 J490	-24.687639	15.075399
 J491	-24.707271	15.078466
 J492	-24.69132	15.085828
 J493	-24.722608	15.10546
 J494	-24.677181	15.066833
 J495	-24.688108	15.061607
 J496	-24.678131	15.051154
 J497	-24.676596	15.080307
 J498	-24.685733	15.048304
 J500	-24.661026	15.092015
 J499	-24.647148	15.092577
 J501	-24.644081	15.086442
 J502	-24.639173	15.095644
 J503	-24.646297	15.078236
 J504	-24.653897	15.10362
 J394	-24.617315	14.960406
 J509	-24.632519	15.080612
 J399	-24.628743	14.988896
 J401	-24.634878	14.98092
 J406	-24.620154	14.966196
 J295	-24.802613	14.929047
 J407	-24.642496	14.966582
 J296	-24.811641	14.922871
 J408	-24.823519	14.826896
 J297	-24.753676	14.929998
 J298	-24.771255	14.924296
 J191	-24.747974	14.746124
 J303	-24.789785	14.885811
 J192	-24.703312	14.785085
 J193	-24.69571	14.792687
 J305	-24.781708	14.875833
 J194	-24.749399	14.779383
 J195	-24.758427	14.765129
 J196	-24.737521	14.785085
 J308	-24.800522	14.979693
 J198	-24.831121	14.959455
 J200	-24.814967	14.954704
 J199	-24.825062	14.969877
 J201	-24.774142	14.970491
 J202	-24.859153	14.936649
 J203	-24.873407	14.959455
 J204	-24.830646	14.979886
 J205	-24.847275	14.931423
 J206	-24.833972	14.951378
 J207	-24.84775	14.949953
 J208	-24.884335	14.961356
 J101	-24.792636	14.801714
 J102	-24.781233	14.799338
 J109	-24.804514	14.800764
 J1	-24.707589	14.777008
 J2	-24.753676	14.769406
 J3	-24.726594	14.806465
 J4	-24.750825	14.800764
 J5	-24.764128	14.804565
 J6	-24.704263	14.798863
 J7	-24.717091	14.796488
 J8	-24.699036	14.822144
 J9	-24.710914	14.816443
 J10	-24.792636	14.817868
 J11	-24.783608	14.841149
 J12	-24.757952	14.836398
 J13	-24.773156	14.855403
 J14	-24.71329	14.846376
 J15	-24.63537	14.95708
 J16	-24.625867	14.943776
 J17	-24.628743	14.972945
 J18	-24.625676	14.955153
 J19	-24.6404	14.945951
 J20	-24.623835	14.977853
 J21	-24.639171	14.997465
 J22	-24.681504	14.997485
 J23	-24.675983	15.001166
 J25	-24.611565	15.036135
 J26	-24.615246	15.025092
 J27	-24.621116	15.044028
 J28	-24.605437	14.941876
 J29	-24.586432	14.973234
 J30	-24.626817	15.037376
 J31	-24.627768	15.025973
 J32	-24.575029	14.948527
 J33	-24.607271	14.95638
 J34	-24.594984	14.969908
 J35	-24.623835	15.009755
 J36	-24.593559	14.980836
 J37	-24.653899	15.008393
 J38	-24.590706	14.960061
 J24	-24.900489	14.97561
 J39	-24.911417	14.980836
 J40	-24.890987	14.903391
 J123	-24.547472	14.832122
 J140	-24.551748	14.844475
 J141	-24.557924	14.836398
 J157	-24.568852	14.831647
 J158	-24.558875	14.820244
 J168	-24.589283	14.839724
 J170	-24.602111	14.835448
 J176	-24.598785	14.851127
 J178	-24.588807	14.848276
 J184	-24.574554	14.845901
 J185	-24.607812	14.857304
 J190	-24.619691	14.853978
 J197	-24.635845	14.855403
 J213	-24.620166	14.840199
 J215	-24.625867	14.86443
 J216	-24.644872	14.858729
 J227	-24.655737	14.864356
 J238	-24.669848	14.864356
 J239	-24.652474	14.883435
 J255	-24.639646	14.894838
 J256	-24.677181	14.882485
 J258	-24.65675	14.851602
 J260	-24.629668	14.897689
 J265	-24.595934	14.870607
 J266	-24.594509	14.890562
 J267	-24.746549	14.897689
 J61	-24.791686	15.058281
 J92	-24.785799	15.055153
 J268	-24.799288	14.919545
 J278	-24.666253	15.050679
 J281	-24.645822	15.057331
 J283	-24.652474	15.068259
 J284	-24.633038	15.060061
 J136	-24.725676	15.123252
 J137	-24.718516	14.764179
 J145	-24.540345	14.84305
 J118	-24.776596	15.026933
 J52	-24.705213	14.871082
 J81	-24.616473	14.931227
 J88	-24.607271	14.982761
 J90	-24.658176	15.031674
 J93	-24.637946	15.020184
 J147	-24.727544	15.066358
 J148	-24.779807	15.101518
 J149	-24.77905	15.112209
 J150	-24.79132	15.104847
 J151	-24.752725	15.126224
 J152	-24.680277	15.118344
 J153	-24.760032	15.129387
 J169	-24.688866	15.110982
 J182	-24.683344	15.098712
 J222	-24.683344	15.111595
 J224	-24.673529	15.109755
 J230	-24.795614	14.871718
 J235	-24.796912	14.88296
 J240	-24.634265	15.069877
 J269	-24.621591	14.778908
 J273	-24.621591	14.793637
 J274	-24.621591	14.766555
 J276	-24.604011	14.766555
 J280	-24.604487	14.779383
 J285	-24.604487	14.793637
 J287	-24.686683	14.909092
 J288	-24.665778	14.910993
 J289	-24.67433	14.923821
 J290	-24.658651	14.920495
 J291	-24.649602	14.941656
 J292	-24.665778	14.879159
 J299	-24.659601	14.894838
 J300	-24.667203	14.90149
 J301	-24.723222	14.964969
 J302	-24.706638	14.972284
 J304	-24.739422	14.982736
 J306	-24.726594	14.990338
 J307	-24.694285	14.956605
 J309	-24.709489	14.961356
 J317	-24.702362	14.936174
 J323	-24.717091	14.940925
 N1	-24.5189	14.867999
 N2	-24.546473	14.932242
 N3	-24.539304	14.901637
 N4	-24.51504	14.90467
 N5	-24.459345	14.891159
 N6	-24.478094	14.877649
 N7	-24.507596	14.867999
 N8	-24.496291	14.886748
 N9	-24.49767	14.918456
 N10	-24.522485	14.934172
 N11	-24.538855	14.844725
 R1	-24.584056	14.779383
 T3	-24.64224	14.845951
 T1	-24.911417	14.99509
 T7	-24.754151	14.941876
 T6	-24.703312	14.912418
 T5	-24.757001	15.086314
 T2	-24.684571	14.867423
 T4	-24.616035	15.073812

[VERTICES]
;Link	X-Coord	Y-Coord
 16	-246121.69	147869.53

[RULES]

[END]

[EXTRA INFORMATION]
[JUNCTION PHYSICAL VIOLATIONS]
;ID              	Min_Pressure         
 J511            	25        	;
 J411            	25        	;
 J414            	25        	;
 J415            	0	                	;
 J416            	0	                	;
 J417            	25        	;
 J418            	0	                	;
 J419            	0	                	;
 J310            	25        	;
 J311            	25        	;
 J312            	25        	;
 J313            	25        	;
 J314            	25        	;
 J315            	25        	;
 J316            	25        	;
 J318            	25        	;
 J319            	25        	;
 J210            	25        	;
 J211            	25        	;
 J212            	25        	;
 J214            	25        	;
 J217            	25        	;
 J218            	25        	;
 J219            	25        	;
 J110            	25        	;
 J420            	0	                	;
 J421            	25        	;
 J422            	0	                	;
 J1153           	25	        	;
 J1154           	25        	;
 J1155           	25        	;
 J425            	0	                	;
 J426            	0	                	;
 J1157           	25        	;
 J427            	0	                	;
 J1158           	25        	;
 J428            	25        	;
 J429            	25        	;
 J320            	25        	;
 J321            	25        	;
 J322            	25        	;
 J324            	25        	;
 J1056           	25        	;
 J327            	25        	;
 J1058           	25        	;
 J328            	25        	;
 J329            	25        	;
 J220            	25        	;
 J221            	25        	;
 J225            	25        	;
 J226            	25        	;
 J50             	25        	;
 J51             	25        	;
 J53             	25        	;
 J54             	25        	;
 J128            	25        	;
 J55             	25        	;
 J129            	25        	;
 J56             	25        	;
 J57             	25        	;
 J58             	25        	;
 J59             	25        	;
 J1160           	25        	;
 J1161           	25        	;
 J431            	25        	;
 J432            	25        	;
 J433            	25        	;
 J434            	25        	;
 J435            	25        	;
 J436            	25        	;
 J438            	25        	;
 J1169           	25        	;
 J439            	25        	;
 J330            	25        	;
 J331            	25        	;
 J332            	25        	;
 J333            	25        	;
 J334            	25        	;
 J335            	25        	;
 J336            	25        	;
 J337            	25        	;
 J231            	25        	;
 J232            	25        	;
 J233            	0	                	;
 J234            	25        	;
 J236            	25        	;
 J237            	25        	;
 J130            	25        	;
 J131            	25        	;
 J132            	25        	;
 J133            	25        	;
 J60             	25        	;
 J134            	25        	;
 J135            	25        	;
 J62             	25        	;
 J64             	25        	;
 J65             	25        	;
 J66             	25        	;
 J67             	25        	;
 J68             	25        	;
 J69             	25        	;
 J1170           	25        	;
 J441            	0	                	;
 J444            	25        	;
 J341            	25        	;
 J344            	25        	;
 J345            	25        	;
 J347            	25        	;
 J348            	25        	;
 J349            	25        	;
 J241            	25        	;
 J242            	25        	;
 J243            	25        	;
 J244            	25        	;
 J245            	25        	;
 J246            	25        	;
 J247            	25        	;
 J248            	25        	;
 J249            	25        	;
 J142            	25        	;
 J143            	25        	;
 J70             	25        	;
 J144            	25        	;
 J71             	25        	;
 J72             	25        	;
 J73             	25        	;
 J74             	25        	;
 J76             	25        	;
 J77             	25        	;
 J78             	25        	;
 J350            	25        	;
 J351            	25        	;
 J352            	25        	;
 J353            	25        	;
 J354            	25        	;
 J355            	25        	;
 J358            	25        	;
 J359            	25        	;
 J250            	25        	;
 J251            	25        	;
 J252            	25        	;
 J253            	25        	;
 J254            	25        	;
 J257            	25        	;
 J154            	25        	;
 J155            	25        	;
 J82             	25        	;
 J156            	25        	;
 J83             	25        	;
 J84             	25        	;
 J85             	25        	;
 J159            	25        	;
 J86             	25        	;
 J87             	25        	;
 J89             	25        	;
 J360            	25        	;
 J361            	25        	;
 J362            	25        	;
 J363            	0	                	;
 J364            	0	                	;
 J365            	25        	;
 J366            	25        	;
 J1208           	25        	;
 J367            	25        	;
 J369            	25        	;
 J160            	25        	;
 J161            	25       	;
 J162            	25        	;
 J163            	25        	;
 J164            	25        	;
 J91             	25        	;
 J165            	25        	;
 J166            	25        	;
 J167            	25        	;
 J94             	25        	;
 J95             	25        	;
 J96             	25        	;
 J97             	25        	;
 J976            	25        	;
 J571            	25        	;
 J572            	25        	;
 J573            	25        	;
 J574            	25        	;
 J575            	25        	;
 J576            	25        	;
 J370            	25        	;
 J371            	0	                	;
 J372            	25        	;
 J373            	25        	;
 J374            	25        	;
 J375            	25        	;
 J376            	25        	;
 J377            	25        	;
 J1219           	25        	;
 J379            	25        	;
 J171            	25        	;
 J172            	25        	;
 J173            	25        	;
 J174            	25        	;
 J175            	25        	;
 J177            	25        	;
 J179            	25        	;
 J580            	25        	;
 J486            	25        	;
 J487            	25        	;
 J488            	25        	;
 J489            	25        	;
 J381            	25        	;
 J1223           	25        	;
 J382            	25        	;
 J384            	0	                	;
 J385            	0	                	;
 J180            	25        	;
 J181            	25        	;
 J1024           	25        	;
 J183            	25        	;
 J1025           	25        	;
 J186            	25        	;
 J187            	25        	;
 J188            	25        	;
 J189            	25        	;
 J490            	25        	;
 J491            	25        	;
 J492            	25        	;
 J493            	25        	;
 J494            	25        	;
 J495            	25        	;
 J496            	25        	;
 J497            	25        	;
 J498            	25        	;
 J500            	25        	;
 J499            	25        	;
 J501            	25        	;
 J502            	25        	;
 J503            	25        	;
 J504            	25        	;
 J394            	25        	;
 J509            	25        	;
 J399            	0	                	;
 J401            	0	                	;
 J406            	0	                	;
 J295            	25        	;
 J407            	0	                	;
 J296            	25        	;
 J408            	25        	;
 J297            	25        	;
 J298            	25        	;
 J191            	25        	;
 J303            	25        	;
 J192            	25        	;
 J193            	25        	;
 J305            	25        	;
 J194            	25        	;
 J195            	25        	;
 J196            	25        	;
 J308            	25        	;
 J198            	25        	;
 J200            	25        	;
 J199            	25        	;
 J201            	25        	;
 J202            	25        	;
 J203            	25        	;
 J204            	25        	;
 J205            	25        	;
 J206            	25        	;
 J207            	25        	;
 J208            	25        	;
 J101            	25        	;
 J102            	25        	;
 J109            	25        	;
 J1              	25        	;
 J2              	25        	;
 J3              	25        	;
 J4              	25        	;
 J5              	25        	;
 J6              	25        	;
 J7              	25        	;
 J8              	25        	;
 J9              	25       	;
 J10             	25        	;
 J11             	25        	;
 J12             	25        	;
 J13             	25        	;
 J14             	0	                	;
 J15             	0	                	;
 J16             	25        	;
 J17             	0	                	;
 J18             	0	                	;
 J19             	25        	;
 J20             	0	                	;
 J21             	25        	;
 J22             	0	                	;
 J23             	0	                	;
 J25             	25        	;
 J26             	25        	;
 J27             	25        	;
 J28             	25        	;
 J29             	25        	;
 J30             	25        	;
 J31             	25        	;
 J32             	25        	;
 J33             	25        	;
 J34             	25        	;
 J35             	25        	;
 J36             	25        	;
 J37             	25        	;
 J38             	25        	;
 J24             	25        	;
 J39             	25        	;
 J40             	25        	;
 J123            	25        	;
 J140            	25        	;
 J141            	25        	;
 J157            	25        	;
 J158            	25        	;
 J168            	25        	;
 J170            	25        	;
 J176            	25        	;
 J178            	25        	;
 J184            	25        	;
 J185            	25        	;
 J190            	25        	;
 J197            	25        	;
 J213            	25        	;
 J215            	25        	;
 J216            	25        	;
 J227            	25        	;
 J238            	25        	;
 J239            	25        	;
 J255            	25        	;
 J256            	0	                	;
 J258            	25        	;
 J260            	25        	;
 J265            	25        	;
 J266            	25        	;
 J267            	25        	;
 J61             	25        	;
 J92             	25        	;
 J268            	25        	;
 J278            	25        	;
 J281            	25        	;
 J283            	25        	;
 J284            	25        	;
 J136            	25        	;
 J137            	25        	;
 J145            	25        	;
 J118            	25        	;
 J52             	25        	;
 J81             	25        	;
 J88             	25        	;
 J90             	25        	;
 J93             	25        	;
 J147            	25        	;
 J148            	25        	;
 J149            	25        	;
 J150            	25        	;
 J151            	25        	;
 J152            	25        	;
 J153            	25        	;
 J169            	25        	;
 J182            	25        	;
 J222            	25        	;
 J224            	25        	;
 J230            	25        	;
 J235            	25        	;
 J240            	25        	;
 J269            	0	                	;
 J273            	0	                	;
 J274            	0	                	;
 J276            	0	                	;
 J280            	0	                	;
 J285            	0	                	;
 J287            	0	                	;
 J288            	0	                	;
 J289            	0	                	;
 J290            	0	                	;
 J291            	0	                	;
 J292            	0	                	;
 J299            	0	                	;
 J300            	0	                	;
 J301            	0	                	;
 J302            	0	                	;
 J304            	0	                	;
 J306            	0	                	;
 J307            	0	                	;
 J309            	0	                	;
 J317            	0	                	;
 J323            	0	                	;
 N1              	25        	;
 N2              	25        	;
 N3              	25        	;
 N4              	25        	;
 N5              	25        	;
 N6              	25        	;
 N7              	25        	;
 N8              	25        	;
 N9              	25        	;
 N10             	25        	;
 N11             	25	                	;
 R1              	0     	                	;
 T3              	0     	                	;
 T1              	0     	                	;
 T7              	0     	                	;
 T6              	0							;
 T5              	0							;
 T2              	0      	                	;
 T4              	0      	                	;