[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J511            	105.08      	1.763868462 	DMA2_pat        	;
 J411            	8.95        	1.33356     	DMA1_pat        	;
 J414            	34.36       	1.448796923 	DMA1_pat        	;
 J415            	65.0        	0.0         	                	;
 J416            	42.6        	0.0         	                	;
 J417            	37.38       	1.936849615 	DMA1_pat        	;
 J418            	37.39       	0.0         	                	;
 J419            	40.5        	0.0         	                	;
 J310            	51.84       	2.036224615 	DMA4_pat        	;
 J311            	55.95000000000001	1.772595    	DMA4_pat        	;
 J312            	68.48       	0.113381538 	DMA4_pat        	;
 J313            	67.66       	1.035083077 	DMA4_pat        	;
 J314            	14.94       	2.156548846 	DMA1_pat        	;
 J315            	16.03       	1.9762003850000003	DMA1_pat        	;
 J316            	12.98       	0.93384     	DMA1_pat        	;
 J318            	53.67000000000001	2.404883077 	DMA4_pat        	;
 J319            	39.29       	2.178615    	DMA4_pat        	;
 J210            	7.01        	0.692307692 	DMA1_pat        	;
 J211            	11.27       	2.373893077 	DMA1_pat        	;
 J212            	7.87        	0.910046538 	DMA1_pat        	;
 J214            	8.67        	1.312171154 	DMA1_pat        	;
 J217            	10.98       	1.91778     	DMA1_pat        	;
 J218            	7.68        	0.133760769 	DMA1_pat        	;
 J219            	52.00000000000001	1.481145    	DMA5_pat        	;
 J110            	15.92       	1.171750385 	DMA1_pat        	;
 J420            	39.99       	0.0         	                	;
 J421            	37.09       	1.556741538 	DMA1_pat        	;
 J422            	38.81       	0.0         	                	;
 J1153           	22.14       	0.659483077 	DMA1_pat        	;
 J1154           	14.61       	0.698355    	DMA1_pat        	;
 J1155           	15.54       	2.074504615 	DMA1_pat        	;
 J425            	64.42       	0.0         	                	;
 J426            	72.71       	0.0         	                	;
 J1157           	22.21       	2.465233846 	DMA1_pat        	;
 J427            	67.65       	0.0         	                	;
 J1158           	28.25       	0.567165    	DMA1_pat        	;
 J428            	16.2        	1.737789231 	DMA1_pat        	;
 J429            	12.560000000000002	2.450008846 	DMA1_pat        	;
 J320            	46.73       	0.609828462 	DMA4_pat        	;
 J321            	44.589999999999996	1.334681538 	DMA4_pat        	;
 J322            	48.019999999999996	0.265924615 	DMA4_pat        	;
 J324            	42.38       	2.498536154 	DMA4_pat        	;
 J1056           	7.640000000000001	1.69044     	DMA1_pat        	;
 J327            	49.68       	0.039259615 	DMA4_pat        	;
 J1058           	13.579999999999998	1.43796     	DMA1_pat        	;
 J328            	45.69       	0.250130769 	DMA4_pat        	;
 J329            	44.050000000000004	0.257556923 	DMA4_pat        	;
 J220            	59.99999999999999	1.997210769 	DMA5_pat        	;
 J221            	77.07       	0.711200769 	DMA4_pat        	;
 J225            	13.33       	0.114123462 	DMA1_pat        	;
 J226            	11.1        	0.739431923 	DMA1_pat        	;
 J50             	71.8        	0.9550257690000001	DMA4_pat        	;
 J51             	72.42       	0.752426538 	DMA4_pat        	;
 J53             	80.0        	2.371428462 	DMA5_pat        	;
 J54             	80.0        	2.449573846 	DMA5_pat        	;
 J128            	85.26       	1.003435385 	DMA2_pat        	;
 J55             	71.0        	0.6957      	DMA5_pat        	;
 J129            	62.85       	0.401103462 	DMA2_pat        	;
 J56             	72.0        	0.407053846 	DMA5_pat        	;
 J57             	59.0        	1.616466923 	DMA5_pat        	;
 J58             	76.0        	1.025183077 	DMA5_pat        	;
 J59             	57.0        	1.031918077 	DMA5_pat        	;
 J1160           	24.91       	1.781825769 	DMA1_pat        	;
 J1161           	25.25       	0.815515385 	DMA1_pat        	;
 J431            	16.9        	1.582946538 	DMA1_pat        	;
 J432            	19.88       	0.518903077 	DMA1_pat        	;
 J433            	27.35       	0.465033462 	DMA1_pat        	;
 J434            	16.48       	1.458398077 	DMA1_pat        	;
 J435            	12.149999999999999	0.201786923 	DMA1_pat        	;
 J436            	17.68       	1.144929231 	DMA1_pat        	;
 J438            	10.43       	2.264325    	DMA1_pat        	;
 J1169           	55.419999999999995	0.653420769 	DMA3_pat        	;
 J439            	17.78       	1.9630303849999997	DMA1_pat        	;
 J330            	58.25000000000001	0.947255769 	DMA4_pat        	;
 J331            	59.26       	0.724163077 	DMA4_pat        	;
 J332            	36.0        	1.986       	DMA1_pat        	;
 J333            	25.7        	1.579355769 	DMA1_pat        	;
 J334            	29.28       	1.569105    	DMA1_pat        	;
 J335            	25.08       	1.071140769 	DMA1_pat        	;
 J336            	23.81       	0.24493500000000004	DMA1_pat        	;
 J337            	22.11       	1.402600385 	DMA1_pat        	;
 J231            	71.9        	1.736214231 	DMA4_pat        	;
 J232            	69.81       	2.284294615 	DMA4_pat        	;
 J233            	74.23       	0.0         	                	;
 J234            	64.06       	0.045       	DMA2_pat        	;
 J236            	58.0        	1.358401154 	DMA5_pat        	;
 J237            	73.14       	2.29041     	DMA5_pat        	;
 J130            	54.52       	1.075653462 	DMA2_pat        	;
 J131            	88.05       	1.694869615 	DMA2_pat        	;
 J132            	74.55       	1.256134615 	DMA2_pat        	;
 J133            	69.58       	1.284343846 	DMA2_pat        	;
 J60             	55.0        	1.157449615 	DMA5_pat        	;
 J134            	80.7        	0.883681154 	DMA2_pat        	;
 J135            	70.0        	1.012085769 	DMA2_pat        	;
 J62             	59.99999999999999	0.674329615 	DMA5_pat        	;
 J64             	80.0        	0.138984231 	DMA5_pat        	;
 J65             	80.0        	0.609613846 	DMA5_pat        	;
 J66             	72.0        	2.447695385 	DMA5_pat        	;
 J67             	79.00000000000001	0.152290385 	DMA5_pat        	;
 J68             	73.0        	0.975729231 	DMA5_pat        	;
 J69             	71.0        	0.9124880769999999	DMA5_pat        	;
 J1170           	54.54       	1.224736154 	DMA3_pat        	;
 J441            	69.0        	0.0         	                	;
 J444            	29.46       	1.186148077 	DMA1_pat        	;
 J341            	14.89       	0.643168846 	DMA1_pat        	;
 J344            	54.7        	1.57188     	DMA3_pat        	;
 J345            	49.97       	1.355175    	DMA3_pat        	;
 J347            	54.4        	0.390755769 	DMA3_pat        	;
 J348            	62.18       	2.346363462 	DMA4_pat        	;
 J349            	36.41       	1.636248462 	DMA4_pat        	;
 J241            	70.0        	1.265218846 	DMA5_pat        	;
 J242            	65.0        	0.9761792309999999	DMA5_pat        	;
 J243            	59.99999999999999	0.268438846 	DMA5_pat        	;
 J244            	70.0        	1.959988846 	DMA5_pat        	;
 J245            	71.0        	1.149101538 	DMA5_pat        	;
 J246            	55.0        	1.884220385 	DMA5_pat        	;
 J247            	57.0        	1.490236154 	DMA5_pat        	;
 J248            	54.0        	2.081825769 	DMA5_pat        	;
 J249            	50.0        	0.046895769 	DMA5_pat        	;
 J142            	5.53        	0.525921923 	DMA1_pat        	;
 J143            	6.3         	0.184883077 	DMA1_pat        	;
 J70             	70.0        	0.263633077 	DMA5_pat        	;
 J144            	4.17        	0.829235769 	DMA1_pat        	;
 J71             	77.0        	0.320625    	DMA5_pat        	;
 J72             	75.0        	6.03462E-4  	DMA5_pat        	;
 J73             	80.0        	1.341985385 	DMA5_pat        	;
 J74             	75.0        	1.642638462 	DMA5_pat        	;
 J76             	70.0        	1.360035    	DMA5_pat        	;
 J77             	76.0        	2.06853     	DMA5_pat        	;
 J78             	60.559999999999995	0.204733846 	DMA4_pat        	;
 J350            	33.82       	0.47980615399999993	DMA3_pat        	;
 J351            	25.51       	1.697283462 	DMA4_pat        	;
 J352            	47.54999999999999	1.135519615 	DMA4_pat        	;
 J353            	22.64       	0.892558846 	DMA4_pat        	;
 J354            	18.68       	0.374951538 	DMA4_pat        	;
 J355            	28.87       	1.760989615 	DMA4_pat        	;
 J358            	22.300000000000004	2.321965385 	DMA4_pat        	;
 J359            	17.57       	1.325530385 	DMA4_pat        	;
 J250            	67.0        	0.22410346199999998	DMA5_pat        	;
 J251            	75.19       	1.8943234619999998	DMA2_pat        	;
 J252            	83.82       	1.004605385 	DMA2_pat        	;
 J253            	74.69       	1.154686154 	DMA2_pat        	;
 J254            	74.59       	1.230414231 	DMA2_pat        	;
 J257            	80.0        	0.519069231 	DMA2_pat        	;
 J154            	43.69       	0.82434     	DMA1_pat        	;
 J155            	44.41       	0.23857269200000003	DMA1_pat        	;
 J82             	70.87       	1.474481538 	DMA4_pat        	;
 J156            	46.16       	0.424683462 	DMA1_pat        	;
 J83             	61.07000000000001	2.319041538 	DMA4_pat        	;
 J84             	43.82       	0.244824231 	DMA5_pat        	;
 J85             	45.0        	1.109656154 	DMA5_pat        	;
 J159            	37.41       	0.682367308 	DMA1_pat        	;
 J86             	50.0        	2.181366923 	DMA5_pat        	;
 J87             	42.63       	1.8767192309999998	DMA5_pat        	;
 J89             	68.29       	0.682355769 	DMA2_pat        	;
 J360            	20.71       	1.684118077 	DMA4_pat        	;
 J361            	26.67       	0.641571923 	DMA4_pat        	;
 J362            	43.66       	0.22474153800000002	DMA4_pat        	;
 J363            	72.23       	0.0         	                	;
 J364            	65.0        	0.0         	                	;
 J365            	29.83       	1.975323462 	DMA1_pat        	;
 J366            	14.46       	0.743145    	DMA1_pat        	;
 J1208           	42.74       	0.588205385 	DMA4_pat        	;
 J367            	13.6        	1.201186154 	DMA1_pat        	;
 J369            	20.27       	0.636504231 	DMA1_pat        	;
 J160            	43.69       	0.851516538 	DMA1_pat        	;
 J161            	22.81       	0.11233499999999999	DMA1_pat        	;
 J162            	36.88       	1.206070385 	DMA1_pat        	;
 J163            	16.2        	0.515043462 	DMA1_pat        	;
 J164            	17.34       	2.161336154 	DMA1_pat        	;
 J91             	64.09       	1.471571538 	DMA2_pat        	;
 J165            	16.69       	1.8872711539999998	DMA1_pat        	;
 J166            	23.95       	2.319708462 	DMA1_pat        	;
 J167            	23.91       	0.827541923 	DMA1_pat        	;
 J94             	30.75       	1.357353462 	DMA3_pat        	;
 J95             	22.56       	0.201728077 	DMA1_pat        	;
 J96             	29.999999999999996	1.585930385 	DMA1_pat        	;
 J97             	34.19       	1.025091923 	DMA1_pat        	;
 J976            	6.3         	2.401058077 	DMA1_pat        	;
 J571            	77.11       	0.286558846 	DMA2_pat        	;
 J572            	76.4        	2.308613077 	DMA2_pat        	;
 J573            	81.62       	1.550524615 	DMA2_pat        	;
 J574            	67.36       	0.869315769 	DMA2_pat        	;
 J575            	75.27       	0.373114615 	DMA2_pat        	;
 J576            	80.8        	1.199945769 	DMA2_pat        	;
 J370            	20.46       	0.548523462 	DMA1_pat        	;
 J371            	68.81       	0.0         	                	;
 J372            	23.199999999999996	0.326051538 	DMA1_pat        	;
 J373            	27.22       	0.072214615 	DMA1_pat        	;
 J374            	13.7        	0.863479615 	DMA1_pat        	;
 J375            	22.72       	1.369171154 	DMA1_pat        	;
 J376            	12.18       	2.307386538 	DMA1_pat        	;
 J377            	13.12       	1.345615385 	DMA1_pat        	;
 J1219           	14.48       	1.016053846 	DMA1_pat        	;
 J379            	10.25       	2.118114231 	DMA1_pat        	;
 J171            	8.81        	2.065564615 	DMA1_pat        	;
 J172            	6.25        	1.681069615 	DMA1_pat        	;
 J173            	13.000000000000002	1.804736538 	DMA1_pat        	;
 J174            	6.11        	2.491929231 	DMA1_pat        	;
 J175            	6.84        	0.849514615 	DMA1_pat        	;
 J177            	13.139999999999999	1.238028462 	DMA1_pat        	;
 J179            	15.01       	1.03242     	DMA1_pat        	;
 J580            	105.08      	1.738204615 	DMA2_pat        	;
 J486            	86.11       	0.44772346199999996	DMA2_pat        	;
 J487            	79.00000000000001	1.057295769 	DMA2_pat        	;
 J488            	89.16       	1.357943077 	DMA2_pat        	;
 J489            	85.02       	2.036659615 	DMA2_pat        	;
 J381            	36.02       	1.352284615 	DMA4_pat        	;
 J1223           	3.48        	1.068833077 	DMA1_pat        	;
 J382            	70.42       	1.272670385 	DMA4_pat        	;
 J384            	42.51       	0.0         	                	;
 J385            	76.6        	0.0         	                	;
 J180            	8.77        	1.224575769 	DMA1_pat        	;
 J181            	10.94       	1.702048846 	DMA1_pat        	;
 J1024           	5.83        	2.216500385 	DMA1_pat        	;
 J183            	13.28       	0.926288077 	DMA1_pat        	;
 J1025           	8.61        	0.756243462 	DMA1_pat        	;
 J186            	9.38        	0.732167308 	DMA1_pat        	;
 J187            	9.81        	0.375778846 	DMA1_pat        	;
 J188            	8.51        	1.324553077 	DMA1_pat        	;
 J189            	7.58        	0.558154615 	DMA1_pat        	;
 J490            	95.84       	1.461324231 	DMA2_pat        	;
 J491            	76.93       	0.908646923 	DMA2_pat        	;
 J492            	94.67       	2.189936538 	DMA2_pat        	;
 J493            	77.62       	1.195035    	DMA2_pat        	;
 J494            	93.75999999999999	0.476583462 	DMA2_pat        	;
 J495            	91.15       	1.710155769 	DMA2_pat        	;
 J496            	91.0        	1.868539615 	DMA2_pat        	;
 J497            	105.63      	1.534836923 	DMA2_pat        	;
 J498            	90.12       	1.955348077 	DMA2_pat        	;
 J500            	75.52       	0.404359615 	DMA2_pat        	;
 J499            	72.24       	2.01945     	DMA2_pat        	;
 J501            	80.97       	0.506545385 	DMA2_pat        	;
 J502            	80.99       	2.391905769 	DMA2_pat        	;
 J503            	99.65       	0.164628462 	DMA2_pat        	;
 J504            	66.71       	0.153805385 	DMA2_pat        	;
 J394            	70.53       	0.346153846 	DMA2_pat        	;
 J509            	99.94       	0.949013077 	DMA2_pat        	;
 J399            	75.0        	0.0         	                	;
 J401            	70.0        	0.0         	                	;
 J406            	71.74       	0.0         	                	;
 J295            	56.42       	0.434433462 	DMA4_pat        	;
 J407            	68.0        	0.0         	                	;
 J296            	30.91       	1.7870411540000002	DMA4_pat        	;
 J408            	7.929999999999999	1.332556154 	DMA1_pat        	;
 J297            	79.05       	1.402524231 	DMA4_pat        	;
 J298            	74.46       	0.541834615 	DMA4_pat        	;
 J191            	5.76        	1.170013846 	DMA1_pat        	;
 J303            	50.42       	1.865885769 	DMA4_pat        	;
 J192            	12.4        	1.8807761539999999	DMA1_pat        	;
 J193            	12.990000000000002	0.9973303849999999	DMA1_pat        	;
 J305            	47.11       	2.257748077 	DMA4_pat        	;
 J194            	13.46       	1.8650180769999998	DMA1_pat        	;
 J195            	15.39       	0.221398846 	DMA1_pat        	;
 J196            	13.35       	1.586428846 	DMA1_pat        	;
 J308            	33.24       	1.78257     	DMA1_pat        	;
 J198            	18.54       	0.039205385 	DMA1_pat        	;
 J200            	15.75       	1.077860769 	DMA1_pat        	;
 J199            	16.26       	1.004957308 	DMA1_pat        	;
 J201            	35.86       	0.688239231 	DMA1_pat        	;
 J202            	10.41       	2.463435    	DMA1_pat        	;
 J203            	11.029999999999998	2.006469231 	DMA1_pat        	;
 J204            	21.51       	1.740252692 	DMA1_pat        	;
 J205            	16.66       	1.043997692 	DMA1_pat        	;
 J206            	14.12       	1.836220385 	DMA1_pat        	;
 J207            	18.86       	0.692920385 	DMA1_pat        	;
 J208            	11.25       	0.891466154 	DMA1_pat        	;
 J101            	28.65       	1.083642692 	DMA1_pat        	;
 J102            	36.96       	2.362428462 	DMA1_pat        	;
 J109            	17.47       	0.303874615 	DMA1_pat        	;
 J1              	16.82       	1.614879231 	DMA1_pat        	;
 J2              	11.97       	0.869582308 	DMA1_pat        	;
 J3              	29.02       	0.261080769 	DMA1_pat        	;
 J4              	20.88       	0.46350576900000007	DMA1_pat        	;
 J5              	22.75       	0.194211923 	DMA1_pat        	;
 J6              	15.25       	1.081899231 	DMA1_pat        	;
 J7              	24.91       	2.398178077 	DMA1_pat        	;
 J8              	31.17       	1.355073462 	DMA1_pat        	;
 J9              	31.89       	1.235941154 	DMA1_pat        	;
 J10             	14.62       	2.432416154 	DMA1_pat        	;
 J11             	18.43       	0.5445      	DMA1_pat        	;
 J12             	29.27       	0.947478462 	DMA1_pat        	;
 J13             	32.04       	0.989611154 	DMA1_pat        	;
 J14             	37.91       	0.0         	                	;
 J15             	102.84000000000002	0.0         	                	;
 J16             	88.89       	0.346153846 	DMA2_pat        	;
 J17             	82.75       	0.0         	                	;
 J18             	84.96       	0.0         	                	;
 J19             	90.94       	0.346153846 	DMA2_pat        	;
 J20             	80.0        	0.0         	                	;
 J21             	80.0        	0.346153846 	DMA2_pat        	;
 J22             	82.74       	0.0         	                	;
 J23             	75.96       	0.0         	                	;
 J25             	94.13       	0.161226923 	DMA2_pat        	;
 J26             	76.35       	1.8902307689999998	DMA2_pat        	;
 J27             	82.08       	1.751285769 	DMA2_pat        	;
 J28             	45.0        	1.242678462 	DMA2_pat        	;
 J29             	49.0        	0.38859     	DMA2_pat        	;
 J30             	72.01       	0.559344231 	DMA2_pat        	;
 J31             	69.78       	0.815359615 	DMA2_pat        	;
 J32             	45.0        	1.9612211540000002	DMA2_pat        	;
 J33             	48.00000000000001	0.125656154 	DMA2_pat        	;
 J34             	50.0        	1.29504     	DMA2_pat        	;
 J35             	67.78       	1.8925742309999998	DMA2_pat        	;
 J36             	51.08       	2.001675    	DMA2_pat        	;
 J37             	66.19       	0.813013846 	DMA2_pat        	;
 J38             	47.0        	2.431821923 	DMA2_pat        	;
 J24             	34.53       	2.010668077 	DMA1_pat        	;
 J39             	45.88       	1.687065    	DMA1_pat        	;
 J40             	12.8        	2.262823846 	DMA1_pat        	;
 J123            	38.41       	2.189449615 	DMA3_pat        	;
 J140            	39.94       	1.041620769 	DMA3_pat        	;
 J141            	41.45       	0.307706538 	DMA3_pat        	;
 J157            	31.49       	2.385394615 	DMA3_pat        	;
 J158            	25.88       	1.9932438460000002	DMA3_pat        	;
 J168            	40.21       	1.740713077 	DMA3_pat        	;
 J170            	46.87       	1.004011154 	DMA3_pat        	;
 J176            	50.64       	0.040744615 	DMA3_pat        	;
 J178            	58.870000000000005	0.419406923 	DMA3_pat        	;
 J184            	56.09       	0.410585769 	DMA3_pat        	;
 J185            	43.71       	1.274299615 	DMA3_pat        	;
 J190            	58.49       	1.015156154 	DMA3_pat        	;
 J197            	41.86       	0.265335    	DMA3_pat        	;
 J213            	52.07       	0.690309231 	DMA3_pat        	;
 J215            	75.76       	1.607618077 	DMA3_pat        	;
 J216            	53.06       	2.122750385 	DMA3_pat        	;
 J227            	52.89       	1.244923846 	DMA3_pat        	;
 J238            	44.16       	0.46943884599999997	DMA3_pat        	;
 J239            	43.489999999999995	2.241541154 	DMA3_pat        	;
 J255            	35.31       	0.9320353850000002	DMA3_pat        	;
 J256            	40.0        	0.0         	                	;
 J258            	51.24       	1.927081154 	DMA3_pat        	;
 J260            	32.53       	0.545000769 	DMA3_pat        	;
 J265            	50.870000000000005	1.117483846 	DMA3_pat        	;
 J266            	39.83       	0.59007     	DMA3_pat        	;
 J267            	22.310000000000002	2.195960769 	DMA4_pat        	;
 J61             	72.0        	1.526081538 	DMA5_pat        	;
 J92             	72.0        	0.936080769 	DMA5_pat        	;
 J268            	69.68       	0.973755    	DMA4_pat        	;
 J278            	104.29      	2.151474231 	DMA2_pat        	;
 J281            	83.72       	1.464844615 	DMA2_pat        	;
 J283            	94.06       	2.328898846 	DMA2_pat        	;
 J284            	77.38       	1.292981538 	DMA2_pat        	;
 J136            	81.8        	0.825751154 	DMA2_pat        	;
 J137            	9.11        	2.171134615 	DMA1_pat        	;
 J145            	47.459999999999994	0.647651538 	DMA3_pat        	;
 J118            	75.0        	0.648853846 	DMA5_pat        	;
 J52             	54.7        	0.446733462 	DMA4_pat        	;
 J81             	50.0        	0.867393462 	DMA2_pat        	;
 J88             	45.0        	0.006264231 	DMA2_pat        	;
 J90             	84.0        	1.855855385 	DMA2_pat        	;
 J93             	65.0        	6.306651923 	DMA2_pat        	;
 J147            	68.0        	0.696474231 	DMA2_pat        	;
 J148            	50.0        	1.757425385 	DMA2_pat        	;
 J149            	40.0        	1.012163077 	DMA2_pat        	;
 J150            	59.99999999999999	2.028928846 	DMA2_pat        	;
 J151            	59.99999999999999	1.854451154 	DMA2_pat        	;
 J152            	31.999999999999996	1.09416     	DMA2_pat        	;
 J153            	59.99999999999999	0.194951538 	DMA2_pat        	;
 J169            	42.0        	1.026579231 	DMA2_pat        	;
 J182            	40.0        	0.848438077 	DMA2_pat        	;
 J222            	31.999999999999996	1.776385385 	DMA2_pat        	;
 J224            	37.0        	0.78072     	DMA2_pat        	;
 J230            	29.999999999999996	1.996933846 	DMA4_pat        	;
 J235            	53.0        	0.379390385 	DMA4_pat        	;
 J240            	86.99999999999999	1.482478846 	DMA2_pat        	;
 J269            	55.99999999999999	0.0         	                	;
 J273            	55.99999999999999	0.0         	                	;
 J274            	55.99999999999999	0.0         	                	;
 J276            	55.99999999999999	0.0         	                	;
 J280            	55.99999999999999	0.0         	                	;
 J285            	55.99999999999999	0.0         	                	;
 J287            	40.0        	0.0         	                	;
 J288            	40.0        	0.0         	                	;
 J289            	40.0        	0.0         	                	;
 J290            	40.0        	0.0         	                	;
 J291            	65.0        	0.0         	                	;
 J292            	40.0        	0.0         	                	;
 J299            	40.0        	0.0         	                	;
 J300            	40.0        	0.0         	                	;
 J301            	44.0        	0.0         	                	;
 J302            	44.0        	0.0         	                	;
 J304            	44.0        	0.0         	                	;
 J306            	44.0        	0.0         	                	;
 J307            	44.0        	0.0         	                	;
 J309            	44.0        	0.0         	                	;
 J317            	44.0        	0.0         	                	;
 J323            	44.0        	0.0         	                	;
 N1              	46.5        	1.730769231 	DMA3_pat        	;
 N2              	45.199999999999996	1.615384615 	DMA3_pat        	;
 N3              	45.9        	1.038461538 	DMA3_pat        	;
 N4              	45.5        	1.384615385 	DMA3_pat        	;
 N5              	45.1        	0.807692308 	DMA3_pat        	;
 N6              	46.7        	1.153846154 	DMA3_pat        	;
 N7              	46.3        	1.384615385 	DMA3_pat        	;
 N8              	45.9        	0.807692308 	DMA3_pat        	;
 N9              	45.0        	0.980769231 	DMA3_pat        	;
 N10             	45.1        	0.807692308 	DMA3_pat        	;
 N11             	47.459999999999994	0.0         	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R1              	59.0        	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T3              	112.9       	3.374999999999995	0.0         	6.750000000000008	13.73       	0.0         	                	;
 T1              	71.5        	3.2499999999999973	0.0         	6.5000000000000036	31.3        	0.0         	                	;
 T7              	102.0       	2.5000000000000036	0.0         	5.000000000000007	7.140000000000001	0.0         	                	;
 T6              	101.5       	2.7499999999999987	0.0         	5.499999999999997	8.33        	0.0         	                	;
 T5              	105.8       	2.2500000000000084	0.0         	4.499999999999999	11.89       	0.0         	                	;
 T2              	65.0        	2.9499999999999966	0.0         	5.900000000000001	23.231660644891466	0.0         	                	;
 T4              	132.5       	2.3500000000000028	0.0         	4.7000000000000055	11.64       	0.0         	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P1              	J175            	J174            	52.9        	203.0       	72.4549     	0.0         	OPEN  	;
 P10             	J335            	J336            	79.23       	76.0        	108.0095    	0.0         	OPEN  	;
 P100            	J159            	J160            	107.88      	406.0       	76.5142     	0.0         	OPEN  	;
 P1000           	J341            	J204            	109.26999999999998	203.0       	76.9461     	0.0         	OPEN  	;
 P101            	J166            	J162            	243.37      	254.0       	84.2085     	0.0         	OPEN  	;
 P1016           	J22             	J233            	164.77      	305.00000000000006	85.2382     	0.0         	OPEN  	;
 P102            	J109            	J408            	1280.3      	508.0       	92.9472     	0.0         	OPEN  	;
 P1022           	J281            	J283            	200.76      	101.99999999999999	99.5808     	0.0         	OPEN  	;
 P1023           	J278            	J283            	136.34      	101.99999999999999	95.6885     	0.0         	OPEN  	;
 P1024           	J580            	J278            	375.62      	101.99999999999999	89.6207     	0.0         	OPEN  	;
 P1025           	J575            	J132            	39.18       	76.0        	97.7766     	0.0         	OPEN  	;
 P1026           	J132            	J493            	45.61       	76.0        	88.4504     	0.0         	OPEN  	;
 P1027           	J486            	J488            	82.32       	50.99999999999999	92.0106     	0.0         	OPEN  	;
 P1028           	J489            	J486            	9.57        	50.99999999999999	86.9934     	0.0         	OPEN  	;
 P1029           	J489            	J492            	122.62      	76.0        	91.3396     	0.0         	OPEN  	;
 P103            	J2              	J1219           	35.98       	254.0       	79.371      	0.0         	OPEN  	;
 P1030           	J493            	J489            	95.25       	76.0        	104.6083    	0.0         	OPEN  	;
 P1031           	J494            	J490            	188.28      	152.0       	84.3741     	0.0         	OPEN  	;
 P1032           	J490            	J492            	143.29      	152.0       	98.431      	0.0         	OPEN  	;
 P1033           	J492            	J131            	128.79      	152.0       	84.6894     	0.0         	OPEN  	;
 P1034           	J254            	J253            	52.87       	203.0       	97.4185     	0.0         	OPEN  	;
 P1035           	J253            	J128            	122.47      	152.0       	97.7581     	0.0         	OPEN  	;
 P1036           	J131            	J128            	83.33       	203.0       	74.2979     	0.0         	OPEN  	;
 P1039           	J573            	J128            	121.38      	203.0       	92.1423     	0.0         	OPEN  	;
 P104            	J166            	J167            	33.11       	203.0       	99.8866     	0.0         	OPEN  	;
 P1040           	J136            	J573            	29.449999999999996	152.0       	94.6888     	0.0         	OPEN  	;
 P1041           	J136            	J129            	307.54      	101.99999999999999	112.5082    	0.0         	OPEN  	;
 P1042           	J89             	J573            	84.54000000000002	152.0       	76.1502     	0.0         	OPEN  	;
 P1044           	T5              	J64             	65.8        	203.0       	100.2182    	0.0         	OPEN  	;
 P1045           	J64             	J53             	68.63       	203.0       	118.8214    	0.0         	OPEN  	;
 P106            	J102            	J101            	270.38      	101.99999999999999	63.5511     	0.0         	OPEN  	;
 P107            	J171            	J172            	357.0       	203.0       	80.5098     	0.0         	OPEN  	;
 P108            	J101            	J109            	183.53      	203.0       	78.7205     	0.0         	OPEN  	;
 P109            	J175            	J172            	218.52      	203.0       	76.8934     	0.0         	OPEN  	;
 P11             	J318            	J235            	83.45       	101.6       	96.8344     	0.0         	OPEN  	;
 P110            	J179            	J177            	425.83      	508.0       	98.9941     	0.0         	OPEN  	;
 P111            	J976            	J143            	126.36      	152.0       	72.4117     	0.0         	OPEN  	;
 P112            	J142            	J976            	646.98      	305.00000000000006	68.6009     	0.0         	OPEN  	;
 P113            	J137            	J181            	310.73      	152.0       	85.3538     	0.0         	OPEN  	;
 P115            	J408            	J435            	99.88       	101.99999999999999	91.2315     	0.0         	OPEN  	;
 P116            	J186            	J187            	204.54      	152.0       	93.4739     	0.0         	OPEN  	;
 P117            	J435            	J431            	104.00000000000001	101.99999999999999	67.962      	0.0         	OPEN  	;
 P118            	J431            	J432            	115.91      	101.99999999999999	84.6653     	0.0         	OPEN  	;
 P119            	J188            	J189            	64.88       	305.00000000000006	78.1412     	0.0         	OPEN  	;
 P12             	J208            	J337            	85.24       	406.0       	89.6626     	0.0         	OPEN  	;
 P120            	J432            	J1160           	91.40000000000002	101.99999999999999	88.389      	0.0         	OPEN  	;
 P121            	J192            	J193            	42.23       	152.0       	100.3676    	0.0         	OPEN  	;
 P122            	J173            	J194            	45.06       	305.00000000000006	78.978      	0.0         	OPEN  	;
 P123            	J1160           	J3              	51.21       	152.0       	61.0614     	0.0         	OPEN  	;
 P124            	J376            	J225            	99.09       	101.99999999999999	78.8303     	0.0         	OPEN  	;
 P125            	J163            	J196            	193.35      	508.0       	84.7389     	0.0         	OPEN  	;
 P126            	J225            	J316            	109.6       	76.0        	89.7379     	0.0         	OPEN  	;
 P127            	J316            	J40             	87.22       	101.99999999999999	73.6774     	0.0         	OPEN  	;
 P128            	J40             	J374            	165.62999999999997	101.99999999999999	90.9483     	0.0         	OPEN  	;
 P129            	J374            	J377            	79.58999999999999	101.99999999999999	78.0662     	0.0         	OPEN  	;
 P13             	J337            	J24             	62.56       	406.0       	83.0438     	0.0         	OPEN  	;
 P130            	J376            	J226            	56.79       	76.0        	70.7072     	0.0         	OPEN  	;
 P131            	J206            	J207            	86.5        	76.0        	74.7267     	0.0         	OPEN  	;
 P132            	J226            	J379            	67.35       	76.0        	88.5417     	0.0         	OPEN  	;
 P134            	J4              	J5              	68.79       	76.0        	78.568      	0.0         	OPEN  	;
 P136            	J5              	J431            	241.77      	101.99999999999999	75.7332     	0.0         	OPEN  	;
 P138            	J203            	J217            	19.28       	254.0       	72.4853     	0.0         	OPEN  	;
 P139            	J208            	J211            	73.66       	406.0       	68.7185     	0.0         	OPEN  	;
 P14             	J24             	J39             	151.39      	406.0       	72.0091     	0.0         	OPEN  	;
 P140            	J219            	J220            	222.3       	101.99999999999999	107.8347    	0.0         	OPEN  	;
 P141            	J221            	J51             	169.94      	101.99999999999999	103.7881    	0.0         	OPEN  	;
 P142            	J37             	J93             	16.61       	152.4       	85.3907     	0.0         	OPEN  	;
 P144            	J382            	T6              	130.79      	76.0        	99.9191     	0.0         	OPEN  	;
 P147            	J232            	J231            	60.08       	203.0       	92.837      	0.0         	OPEN  	;
 P148            	J233            	J234            	561.69      	305.00000000000006	96.4394     	0.0         	OPEN  	;
 P15             	J39             	T1              	395.29      	406.0       	90.483      	0.0         	OPEN  	;
 P150            	J82             	J50             	93.19000000000001	152.0       	103.1527    	0.0         	OPEN  	;
 P154            	J245            	J66             	170.64      	152.0       	108.8316    	0.0         	OPEN  	;
 P155            	J60             	J219            	59.379999999999995	101.6       	105.7092    	0.0         	OPEN  	;
 P156            	J242            	J243            	80.34       	101.99999999999999	110.8685    	0.0         	OPEN  	;
 P157            	J244            	J245            	232.93      	101.99999999999999	102.901     	0.0         	OPEN  	;
 P158            	J236            	J246            	69.88       	76.0        	105.0724    	0.0         	OPEN  	;
 P159            	J204            	J336            	118.78000000000002	203.0       	80.1472     	0.0         	OPEN  	;
 P16             	J1208           	J353            	252.34000000000003	101.99999999999999	97.2483     	0.0         	OPEN  	;
 P160            	J248            	J246            	68.68       	76.0        	104.6279    	0.0         	OPEN  	;
 P161            	J361            	J355            	40.31       	76.0        	90.0133     	0.0         	OPEN  	;
 P162            	J249            	J85             	190.66999999999996	152.0       	98.7606     	0.0         	OPEN  	;
 P163            	J251            	J90             	67.74       	203.0       	94.2302     	0.0         	OPEN  	;
 P165            	J135            	J234            	143.81      	305.00000000000006	92.9343     	0.0         	OPEN  	;
 P166            	J352            	J382            	235.0       	101.6       	93.6027     	0.0         	OPEN  	;
 P17             	J408            	J1025           	32.42       	508.0       	77.2813     	0.0         	OPEN  	;
 P174            	J6              	J7              	278.59      	101.99999999999999	89.3207     	0.0         	OPEN  	;
 P177            	J305            	J303            	56.8        	101.99999999999999	100.6056    	0.0         	OPEN  	;
 P18             	J1025           	J411            	283.3       	508.0       	100.3       	0.0         	OPEN  	;
 P184            	J1208           	J352            	59.379999999999995	101.6       	95.9147     	0.0         	OPEN  	;
 P19             	J411            	J1056           	750.87      	508.0       	97.7        	0.0         	OPEN  	;
 P195            	J7              	J4              	144.33      	76.0        	80.6314     	0.0         	OPEN  	;
 P2              	J175            	J181            	295.25      	203.0       	62.0478     	0.0         	OPEN  	;
 P20             	J1056           	J214            	579.67      	508.0       	89.6725     	0.0         	OPEN  	;
 P201            	J7              	J8              	102.19      	76.0        	96.6278     	0.0         	OPEN  	;
 P21             	J214            	J212            	176.47999999999996	406.0       	86.6937     	0.0         	OPEN  	;
 P211            	J295            	J296            	202.33      	76.0        	84.0517     	0.0         	OPEN  	;
 P215            	J419            	T2              	140.76      	254.0       	81.4235     	0.0         	OPEN  	;
 P218            	J310            	J311            	54.55       	101.99999999999999	81.7714     	0.0         	OPEN  	;
 P219            	J312            	J313            	67.98       	101.99999999999999	86.836      	0.0         	OPEN  	;
 P22             	J159            	J192            	567.3       	406.0       	81.1136     	0.0         	OPEN  	;
 P220            	J314            	J315            	68.33       	76.0        	93.7376     	0.0         	OPEN  	;
 P223            	J318            	J319            	108.98      	203.0       	93.217      	0.0         	OPEN  	;
 P225            	J321            	J322            	120.77      	101.99999999999999	92.6855     	0.0         	OPEN  	;
 P228            	J327            	J328            	42.72       	76.0        	99.2889     	0.0         	OPEN  	;
 P23             	J192            	J196            	316.91      	508.0       	77.1626     	0.0         	OPEN  	;
 P230            	J330            	J327            	114.61      	76.0        	77.3953     	0.0         	OPEN  	;
 P231            	J331            	J330            	12.21       	76.0        	98.4154     	0.0         	OPEN  	;
 P233            	J333            	J334            	58.66       	76.0        	97.2959     	0.0         	OPEN  	;
 P234            	J335            	J333            	41.63       	76.0        	87.2098     	0.0         	OPEN  	;
 P235            	J336            	J337            	92.73999999999998	76.0        	84.3219     	0.0         	OPEN  	;
 P237            	J415            	J441            	12.010000000000002	305.00000000000006	100.0       	0.0         	OPEN  	;
 P238            	J441            	J416            	12.589999999999998	304.8       	104.74      	0.0         	OPEN  	;
 P24             	J177            	J194            	71.05       	508.0       	88.6208     	0.0         	OPEN  	;
 P241            	J344            	J345            	49.46       	101.99999999999999	114.8367    	0.0         	OPEN  	;
 P242            	J36             	J29             	25.06       	152.4       	99.015      	0.0         	OPEN  	;
 P243            	J36             	J88             	57.08       	203.2       	82.7962     	0.0         	OPEN  	;
 P245            	J87             	J84             	18.65       	152.4       	120.3989    	0.0         	OPEN  	;
 P246            	J249            	J250            	56.94       	152.4       	121.5968    	0.0         	OPEN  	;
 P248            	J250            	J245            	6.96        	152.4       	110.0673    	0.0         	OPEN  	;
 P249            	J359            	J360            	28.43       	50.99999999999999	85.3808     	0.0         	OPEN  	;
 P25             	J196            	J194            	4.3         	508.0       	74.3773     	0.0         	OPEN  	;
 P251            	J329            	J362            	11.49       	152.0       	103.7333    	0.0         	OPEN  	;
 P252            	J363            	J364            	135.44      	305.00000000000006	82.3004     	0.0         	OPEN  	;
 P255            	J369            	J370            	76.14       	50.99999999999999	71.4672     	0.0         	OPEN  	;
 P256            	J371            	J364            	55.17       	305.00000000000006	94.8591     	0.0         	OPEN  	;
 P258            	J372            	J373            	79.53000000000002	101.99999999999999	75.5123     	0.0         	OPEN  	;
 P259            	J374            	J375            	136.09      	101.99999999999999	83.0936     	0.0         	OPEN  	;
 P26             	J163            	J1              	22.94       	508.0       	88.0075     	0.0         	OPEN  	;
 P264            	J242            	J241            	11.729999999999999	101.6       	112.5051    	0.0         	OPEN  	;
 P266            	J250            	J242            	55.29       	101.6       	107.0558    	0.0         	OPEN  	;
 P267            	J572            	J147            	344.61999999999995	152.4       	95.5913     	0.0         	OPEN  	;
 P268            	J130            	J149            	146.46      	152.4       	86.8378     	0.0         	OPEN  	;
 P27             	J1              	J161            	163.63      	254.0       	69.1055     	0.0         	OPEN  	;
 P270            	J149            	J150            	88.36       	101.6       	92.7697     	0.0         	OPEN  	;
 P272            	J8              	J9              	143.88      	101.99999999999999	73.9529     	0.0         	OPEN  	;
 P275            	J149            	J148            	172.96      	152.4       	98.1649     	0.0         	OPEN  	;
 P28             	J1              	J164            	117.42      	152.0       	88.2667     	0.0         	OPEN  	;
 P280            	J407            	J401            	333.4       	203.0       	88.343      	0.0         	OPEN  	;
 P282            	J436            	J10             	131.93      	101.99999999999999	86.7204     	0.0         	OPEN  	;
 P284            	J574            	J151            	198.97      	76.2        	89.125      	0.0         	OPEN  	;
 P285            	J151            	J153            	130.71      	76.2        	90.1826     	0.0         	OPEN  	;
 P286            	J169            	J182            	155.58      	101.6       	90.0054     	0.0         	OPEN  	;
 P287            	J419            	J420            	45.12       	254.0       	78.3493     	0.0         	OPEN  	;
 P288            	J169            	J222            	226.74      	76.2        	85.0527     	0.0         	OPEN  	;
 P29             	J1              	J165            	20.51       	152.0       	89.4838     	0.0         	OPEN  	;
 P290            	J222            	J224            	46.28000000000001	76.2        	89.4448     	0.0         	OPEN  	;
 P291            	J425            	J426            	132.94      	305.00000000000006	107.08      	0.0         	OPEN  	;
 P292            	J416            	J427            	13.54       	305.00000000000006	97.2663     	0.0         	OPEN  	;
 P293            	J427            	J425            	125.2       	305.00000000000006	92.1591     	0.0         	OPEN  	;
 P294            	J428            	J429            	101.2       	101.99999999999999	79.9651     	0.0         	OPEN  	;
 P295            	J10             	J435            	133.23      	76.0        	72.4092     	0.0         	OPEN  	;
 P296            	J432            	J433            	231.87      	76.0        	82.9572     	0.0         	OPEN  	;
 P297            	J411            	J438            	42.53       	406.0       	73.0        	0.0         	OPEN  	;
 P298            	J438            	J434            	40.10999999999999	305.00000000000006	84.5511     	0.0         	OPEN  	;
 P299            	J436            	J429            	61.51       	101.99999999999999	87.7099     	0.0         	OPEN  	;
 P3              	J181            	J173            	136.52      	300.0       	73.6491     	0.0         	OPEN  	;
 P30             	J161            	J166            	40.89       	254.0       	86.7096     	0.0         	OPEN  	;
 P301            	J434            	J11             	45.31       	305.00000000000006	85.1892     	0.0         	OPEN  	;
 P302            	J11             	J433            	178.28000000000003	305.00000000000006	80.3402     	0.0         	OPEN  	;
 P303            	J428            	J439            	131.94      	76.0        	88.3345     	0.0         	OPEN  	;
 P304            	J222            	J152            	268.74      	101.6       	89.3927     	0.0         	OPEN  	;
 P305            	J407            	J441            	43.41       	203.0       	90.7993     	0.0         	OPEN  	;
 P307            	J433            	J12             	47.3        	305.00000000000006	60.5122     	0.0         	OPEN  	;
 P308            	J426            	J363            	334.57      	305.00000000000006	88.0772     	0.0         	OPEN  	;
 P309            	J235            	J230            	128.8       	101.6       	94.956      	0.0         	OPEN  	;
 P31             	J171            	J186            	144.67      	152.0       	108.7731    	0.0         	OPEN  	;
 P310            	J269            	J156            	9.0         	610.0000000000001	87.268      	0.0         	OPEN  	;
 P316            	R1              	J280            	11.62       	610.0000000000001	70.4519     	0.0         	OPEN  	;
 P319            	J274            	J269            	10.54       	610.0000000000001	76.5927     	0.0         	OPEN  	;
 P32             	J186            	J2              	84.44       	152.0       	103.5584    	0.0         	OPEN  	;
 P320            	J273            	J269            	11.47       	610.0000000000001	76.5188     	0.0         	OPEN  	;
 P322            	J280            	J285            	11.5        	610.0000000000001	89.4331     	0.0         	OPEN  	;
 P323            	J280            	J276            	11.47       	610.0000000000001	84.6872     	0.0         	OPEN  	;
 P329            	J503            	J501            	134.52      	152.0       	100.1836    	0.0         	OPEN  	;
 P33             	J1219           	J179            	22.81       	254.0       	73.036      	0.0         	OPEN  	;
 P330            	J501            	J499            	66.79       	76.0        	96.4229     	0.0         	OPEN  	;
 P331            	J486            	J487            	93.46       	50.99999999999999	93.1933     	0.0         	OPEN  	;
 P336            	J495            	J496            	182.99      	152.0       	92.1737     	0.0         	OPEN  	;
 P337            	J497            	J494            	20.49       	305.00000000000006	100.0       	0.0         	OPEN  	;
 P338            	J499            	J500            	74.38       	76.0        	100.3553    	0.0         	OPEN  	;
 P339            	J501            	J502            	307.49      	101.99999999999999	88.653      	0.0         	OPEN  	;
 P34             	J179            	J110            	98.0        	508.0       	78.506      	0.0         	OPEN  	;
 P340            	J494            	J496            	96.21       	305.00000000000006	101.0824    	0.0         	OPEN  	;
 P341            	J496            	J498            	189.74      	305.00000000000006	94.6355     	0.0         	OPEN  	;
 P343            	J495            	J576            	111.65      	152.0       	100.2909    	0.0         	OPEN  	;
 P344            	J576            	J571            	45.25999999999999	152.0       	85.9092     	0.0         	OPEN  	;
 P346            	J499            	J504            	54.90999999999999	50.99999999999999	93.9134     	0.0         	OPEN  	;
 P347            	J509            	T4              	385.56      	305.00000000000006	96.2352     	0.0         	OPEN  	;
 P348            	J503            	J509            	42.47       	305.00000000000006	88.7295     	0.0         	OPEN  	;
 P349            	J503            	J511            	39.12       	305.00000000000006	97.0124     	0.0         	OPEN  	;
 P35             	J50             	J51             	64.56       	152.0       	84.3826     	0.0         	OPEN  	;
 P350            	J509            	J240            	400.16      	203.0       	99.8598     	0.0         	OPEN  	;
 P37             	J348            	J52             	180.61      	203.0       	97.8039     	0.0         	OPEN  	;
 P372            	J219            	J86             	6.42        	101.6       	113.1147    	0.0         	OPEN  	;
 P374            	J287            	J288            	15.83       	254.0       	91.9156     	0.0         	OPEN  	;
 P375            	J288            	J300            	7.79        	254.0       	75.4894     	0.0         	OPEN  	;
 P376            	J300            	J299            	6.64        	254.0       	102.6856    	0.0         	OPEN  	;
 P378            	J292            	J256            	6.47        	254.0       	112.4497    	0.0         	OPEN  	;
 P379            	J287            	J289            	6.430000000000001	254.0       	101.7753    	0.0         	OPEN  	;
 P38             	J55             	J56             	169.49      	76.0        	106.465     	0.0         	OPEN  	;
 P380            	J289            	J290            	4.79        	254.0       	87.8132     	0.0         	OPEN  	;
 P381            	J291            	J415            	5.53        	304.8       	119.2071    	0.0         	OPEN  	;
 P383            	J571            	J491            	19.56       	152.0       	80.1493     	0.0         	OPEN  	;
 P384            	J491            	J575            	26.14       	76.0        	101.9127    	0.0         	OPEN  	;
 P385            	J498            	J134            	106.53      	305.00000000000006	76.0237     	0.0         	OPEN  	;
 P386            	J134            	J576            	8.12        	152.0       	79.9011     	0.0         	OPEN  	;
 P39             	J490            	J488            	190.12      	101.99999999999999	95.4376     	0.0         	OPEN  	;
 P397            	J332            	J301            	13.16       	203.2       	87.4272     	0.0         	OPEN  	;
 P398            	J301            	J302            	6.75        	203.2       	91.0504     	0.0         	OPEN  	;
 P399            	J302            	J307            	9.71        	203.2       	81.4136     	0.0         	OPEN  	;
 P40             	J59             	J60             	143.64      	101.99999999999999	107.9144    	0.0         	OPEN  	;
 P402            	J307            	J309            	6.12        	203.2       	89.1549     	0.0         	OPEN  	;
 P403            	J304            	J306            	6.86        	152.4       	111.4725    	0.0         	OPEN  	;
 P409            	J306            	J87             	26.38       	152.4       	89.8979     	0.0         	OPEN  	;
 P410            	J323            	J317            	7.7         	203.2       	85.6677     	0.0         	OPEN  	;
 P42             	J54             	J73             	32.93       	152.0       	114.9191    	0.0         	OPEN  	;
 P424            	J317            	J384            	27.8        	203.2       	124.9857    	0.0         	OPEN  	;
 P43             	J64             	J65             	36.18       	203.0       	88.5373     	0.0         	OPEN  	;
 P44             	J66             	J67             	247.65      	152.0       	115.1682    	0.0         	OPEN  	;
 P443            	J13             	J12             	67.31       	305.00000000000006	85.576      	0.0         	OPEN  	;
 P445            	J417            	J421            	7.8         	254.0       	86.2106     	0.0         	OPEN  	;
 P446            	J418            	J421            	31.149999999999995	254.0       	102.1976    	0.0         	CV    	;
 P450            	J418            	J422            	19.47       	254.0       	96.9651     	0.0         	OPEN  	;
 P46             	J69             	J70             	70.86       	101.99999999999999	112.6626    	0.0         	OPEN  	;
 P465            	J421            	J14             	18.2        	254.0       	86.5654     	0.0         	OPEN  	;
 P467            	J422            	J420            	15.17       	254.0       	96.1541     	0.0         	OPEN  	;
 P468            	J420            	J287            	31.29       	254.0       	105.2734    	0.0         	OPEN  	;
 P48             	J73             	J71             	28.98       	152.0       	113.5196    	0.0         	OPEN  	;
 P482            	J9              	J3              	321.89      	152.0       	78.9039     	0.0         	OPEN  	;
 P484            	J438            	J13             	336.57      	203.0       	79.98       	0.0         	OPEN  	;
 P49             	J72             	J74             	134.92      	152.0       	121.705     	0.0         	OPEN  	;
 P492            	J86             	J243            	157.32      	101.6       	114.1137    	0.0         	OPEN  	;
 P5              	J1223           	J218            	588.97      	406.0       	83.5619     	0.0         	OPEN  	;
 P500            	J90             	J252            	24.23       	203.0       	112.6228    	0.0         	OPEN  	;
 P501            	J571            	J572            	11.32       	152.4       	111.4535    	0.0         	OPEN  	;
 P502            	J89             	J574            	9.19        	76.2        	99.5946     	0.0         	OPEN  	;
 P51             	J68             	J77             	57.47       	101.99999999999999	92.2379     	0.0         	OPEN  	;
 P510            	J16             	J15             	193.37      	101.99999999999999	104.9547    	0.0         	OPEN  	;
 P52             	J78             	J51             	83.26       	101.99999999999999	89.6542     	0.0         	OPEN  	;
 P524            	J511            	J580            	170.54000000000002	305.00000000000006	96.2278     	0.0         	OPEN  	;
 P527            	J580            	J497            	149.04      	305.00000000000006	73.1242     	0.0         	OPEN  	;
 P529            	J278            	J281            	212.31      	101.99999999999999	103.9178    	0.0         	OPEN  	;
 P53             	J384            	J1208           	10.32       	203.0       	87.5607     	0.0         	OPEN  	;
 P54             	J488            	J491            	111.67      	50.99999999999999	92.3979     	0.0         	OPEN  	;
 P55             	J82             	J83             	99.86       	76.0        	87.653      	0.0         	OPEN  	;
 P57             	J84             	J85             	288.77      	152.0       	99.5967     	0.0         	OPEN  	;
 P58             	J86             	J84             	503.91      	101.99999999999999	100.8492    	0.0         	OPEN  	;
 P596            	J56             	J58             	76.39       	76.0        	112.8056    	0.0         	OPEN  	;
 P597            	J281            	J284            	79.68       	101.99999999999999	101.1212    	0.0         	OPEN  	;
 P6              	J180            	J171            	199.39      	152.0       	94.6451     	0.0         	OPEN  	;
 P609            	J57             	J56             	86.07       	76.0        	111.6336    	0.0         	OPEN  	;
 P610            	J15             	J17             	206.58000000000004	76.0        	95.7998     	0.0         	OPEN  	;
 P63             	J96             	J95             	165.95      	254.0       	88.7273     	0.0         	OPEN  	;
 P633            	J54             	J67             	173.88000000000002	152.0       	119.1333    	0.0         	OPEN  	;
 P64             	J96             	J97             	126.63      	203.0       	80.2477     	0.0         	OPEN  	;
 P65             	J353            	J351            	164.93      	101.99999999999999	101.9473    	0.0         	OPEN  	;
 P67             	J97             	J102            	330.24      	203.0       	74.1138     	0.0         	OPEN  	;
 P670            	J17             	J18             	54.41       	152.0       	98.7041     	0.0         	OPEN  	;
 P671            	J18             	J16             	62.97       	152.0       	94.8379     	0.0         	OPEN  	;
 P68             	J195            	J188            	302.74      	305.00000000000006	83.2209     	0.0         	OPEN  	;
 P69             	J1223           	J40             	103.63      	152.0       	72.3518     	0.0         	OPEN  	;
 P697            	J16             	J19             	88.89       	101.99999999999999	97.7625     	0.0         	OPEN  	;
 P7              	J218            	J211            	60.22       	508.0       	78.4537     	0.0         	OPEN  	;
 P70             	J40             	J375            	88.36       	152.0       	72.8439     	0.0         	OPEN  	;
 P71             	J188            	J191            	419.4       	254.0       	84.7287     	0.0         	OPEN  	;
 P72             	J95             	J110            	247.46      	305.00000000000006	85.0357     	0.0         	OPEN  	;
 P724            	J78             	J268            	92.71999999999998	152.0       	96.707      	0.0         	OPEN  	;
 P725            	J78             	J295            	117.32      	152.0       	105.2924    	0.0         	OPEN  	;
 P752            	J297            	T7              	70.36       	152.0       	106.1657    	0.0         	OPEN  	;
 P753            	J297            	J221            	71.91       	152.0       	89.5241     	0.0         	OPEN  	;
 P754            	J19             	J15             	92.49       	50.99999999999999	84.8277     	0.0         	OPEN  	;
 P755            	J140            	J141            	47.12       	305.00000000000006	114.1299    	0.0         	OPEN  	;
 P756            	J123            	J141            	41.66       	305.00000000000006	107.9167    	0.0         	OPEN  	;
 P757            	J1024           	J142            	568.43      	305.00000000000006	99.8313     	0.0         	OPEN  	;
 P758            	J1025           	J1024           	102.21      	305.00000000000006	93.3573     	0.0         	OPEN  	;
 P759            	J221            	J298            	97.19       	152.0       	104.435     	0.0         	OPEN  	;
 P760            	J298            	J312            	88.54       	152.0       	101.8544    	0.0         	OPEN  	;
 P761            	J312            	J83             	171.27      	152.0       	96.9921     	0.0         	OPEN  	;
 P763            	J141            	J157            	387.5899999999999	305.00000000000006	112.2055    	0.0         	OPEN  	;
 P766            	J318            	J303            	37.85       	152.0       	95.0373     	0.0         	OPEN  	;
 P767            	J157            	J94             	227.49999999999997	305.00000000000006	109.3149    	0.0         	OPEN  	;
 P768            	J157            	J158            	217.03      	254.0       	116.5116    	0.0         	OPEN  	;
 P769            	J94             	J168            	154.26      	305.00000000000006	110.6186    	0.0         	OPEN  	;
 P771            	J168            	J170            	69.36       	203.0       	99.6322     	0.0         	OPEN  	;
 P772            	J168            	J176            	215.02      	305.00000000000006	85.8031     	0.0         	OPEN  	;
 P775            	J176            	J178            	129.42      	203.0       	108.382     	0.0         	OPEN  	;
 P776            	J178            	J184            	144.5       	101.99999999999999	114.3497    	0.0         	OPEN  	;
 P777            	J176            	J185            	402.31      	305.00000000000006	111.7656    	0.0         	OPEN  	;
 P779            	J185            	J190            	524.49      	203.0       	87.9098     	0.0         	OPEN  	;
 P780            	J18             	J406            	153.56      	203.0       	104.9547    	0.0         	OPEN  	;
 P781            	J83             	J318            	130.18      	152.0       	90.9141     	0.0         	OPEN  	;
 P783            	J190            	J197            	674.96      	203.0       	115.0802    	0.0         	OPEN  	;
 P784            	J213            	J190            	88.96       	101.99999999999999	98.432      	0.0         	OPEN  	;
 P785            	J190            	J215            	184.71      	101.99999999999999	89.6475     	0.0         	OPEN  	;
 P786            	J197            	J216            	166.27      	203.0       	110.0002    	0.0         	OPEN  	;
 P787            	J216            	T3              	127.08      	101.99999999999999	130.1224    	0.0         	OPEN  	;
 P788            	J216            	J227            	107.85      	152.0       	113.9141    	0.0         	OPEN  	;
 P789            	J1056           	J366            	285.95      	203.0       	74.9687     	0.0         	OPEN  	;
 P791            	J227            	J238            	82.49999999999999	152.0       	115.9461    	0.0         	OPEN  	;
 P794            	J238            	J239            	39.04       	203.0       	123.9466    	0.0         	OPEN  	;
 P795            	J239            	J255            	129.41      	203.0       	97.7803     	0.0         	OPEN  	;
 P796            	J256            	J238            	22.42       	203.0       	89.8762     	0.0         	OPEN  	;
 P797            	J227            	J258            	21.64       	101.99999999999999	117.0542    	0.0         	OPEN  	;
 P798            	J255            	J260            	684.0700000000002	203.0       	116.0879    	0.0         	OPEN  	;
 P8              	J218            	J212            	11.35       	406.0       	76.0774     	0.0         	OPEN  	;
 P800            	J344            	J1170           	15.93       	203.0       	109.6676    	0.0         	OPEN  	;
 P801            	J1170           	J347            	9.47        	203.0       	104.4689    	0.0         	OPEN  	;
 P804            	J1169           	J265            	68.27       	101.99999999999999	103.0053    	0.0         	OPEN  	;
 P805            	J265            	J266            	96.57       	152.0       	114.5602    	0.0         	OPEN  	;
 P806            	J266            	J260            	32.51       	152.0       	103.899     	0.0         	OPEN  	;
 P807            	J260            	J350            	162.82      	203.0       	100.1493    	0.0         	OPEN  	;
 P808            	J83             	J311            	253.47      	203.0       	92.0642     	0.0         	OPEN  	;
 P809            	J321            	J324            	17.35       	101.99999999999999	109.3503    	0.0         	OPEN  	;
 P810            	J406            	J394            	64.3        	203.0       	88.939      	0.0         	OPEN  	;
 P811            	J320            	J321            	50.17       	101.99999999999999	89.5672     	0.0         	OPEN  	;
 P813            	J328            	J320            	30.85       	152.0       	76.0416     	0.0         	OPEN  	;
 P815            	J329            	J328            	50.52       	101.99999999999999	84.3422     	0.0         	OPEN  	;
 P817            	J1158           	J1153           	253.3       	203.0       	72.6581     	0.0         	OPEN  	;
 P819            	J1153           	J1157           	8.02        	203.0       	105.0733    	0.0         	OPEN  	;
 P821            	J354            	J267            	64.78       	101.99999999999999	83.9452     	0.0         	OPEN  	;
 P822            	J267            	J353            	11.710000000000003	101.99999999999999	99.5936     	0.0         	OPEN  	;
 P823            	J236            	J237            	18.84       	76.0        	113.3618    	0.0         	OPEN  	;
 P826            	J237            	J244            	335.2900000000001	76.0        	99.1486     	0.0         	OPEN  	;
 P827            	J244            	J247            	119.07      	76.0        	103.7402    	0.0         	OPEN  	;
 P83             	J155            	J160            	15.139999999999999	610.0000000000001	75.6638     	0.0         	OPEN  	;
 P830            	J247            	J248            	89.29999999999998	76.0        	99.044      	0.0         	OPEN  	;
 P831            	J248            	J249            	62.20000000000001	76.0        	86.2918     	0.0         	OPEN  	;
 P84             	J183            	J187            	148.63      	203.0       	97.4135     	0.0         	OPEN  	;
 P840            	J311            	J320            	235.28000000000003	203.0       	97.7704     	0.0         	OPEN  	;
 P841            	J297            	J331            	347.83      	76.0        	93.6766     	0.0         	OPEN  	;
 P842            	J62             	J55             	64.41       	52.0        	95.5212     	0.0         	OPEN  	;
 P844            	J59             	J62             	12.49       	101.99999999999999	113.8083    	0.0         	OPEN  	;
 P846            	J58             	J118            	94.84000000000002	203.0       	103.9805    	0.0         	OPEN  	;
 P847            	J55             	J118            	68.63       	152.0       	91.0711     	0.0         	OPEN  	;
 P85             	J132            	J133            	36.6        	76.0        	69.9267     	0.0         	OPEN  	;
 P850            	J59             	J57             	241.13      	101.6       	112.5311    	0.0         	OPEN  	;
 P851            	J62             	J57             	228.78      	76.0        	121.9332    	0.0         	OPEN  	;
 P852            	J58             	J67             	40.39       	203.0       	105.3809    	0.0         	OPEN  	;
 P853            	J67             	J53             	295.68      	203.0       	118.6474    	0.0         	OPEN  	;
 P855            	J92             	J76             	37.88       	101.99999999999999	114.8547    	0.0         	OPEN  	;
 P858            	J92             	J68             	195.38      	101.99999999999999	113.41      	0.0         	OPEN  	;
 P859            	J71             	J77             	90.81       	152.0       	95.2859     	0.0         	OPEN  	;
 P86             	J134            	J135            	161.0       	305.00000000000006	110.5       	0.0         	OPEN  	;
 P861            	J77             	J72             	110.79      	152.0       	87.941      	0.0         	OPEN  	;
 P866            	J68             	J61             	17.37       	101.99999999999999	92.1738     	0.0         	OPEN  	;
 P87             	J187            	J137            	80.03       	203.0       	76.3985     	0.0         	OPEN  	;
 P871            	J61             	J69             	48.15       	101.99999999999999	91.8071     	0.0         	OPEN  	;
 P880            	J1160           	J1161           	112.84      	76.0        	86.035      	0.0         	OPEN  	;
 P889            	J1169           	J1170           	15.72       	203.0       	88.7411     	0.0         	OPEN  	;
 P89             	J375            	J372            	104.3       	152.0       	78.4305     	0.0         	OPEN  	;
 P892            	J414            	J13             	30.39       	254.0       	69.8485     	0.0         	OPEN  	;
 P9              	J212            	J217            	49.95       	254.0       	66.7492     	0.0         	OPEN  	;
 P90             	J372            	J376            	98.94       	101.99999999999999	62.3189     	0.0         	OPEN  	;
 P91             	J143            	J144            	572.34      	101.99999999999999	94.3389     	0.0         	OPEN  	;
 P914            	J399            	J20             	38.61       	203.0       	91.18       	0.0         	OPEN  	;
 P915            	J1208           	J362            	10.580000000000002	152.0       	72.7725     	0.0         	OPEN  	;
 P92             	J137            	J180            	63.12       	203.0       	83.1066     	0.0         	OPEN  	;
 P924            	J195            	J1219           	82.38       	254.0       	74.459      	0.0         	OPEN  	;
 P927            	J210            	J1223           	348.88      	406.0       	84.5315     	0.0         	OPEN  	;
 P929            	J401            	J399            	83.31       	203.0       	90.0826     	0.0         	OPEN  	;
 P930            	J399            	J21             	78.95       	203.0       	88.2        	0.0         	OPEN  	;
 P931            	J20             	J406            	248.4       	203.0       	87.0831     	0.0         	OPEN  	;
 P932            	J17             	J399            	381.56      	203.0       	84.9615     	0.0         	OPEN  	;
 P933            	J371            	J23             	130.54      	305.00000000000006	87.9469     	0.0         	OPEN  	;
 P934            	J23             	J385            	18.46       	254.0       	102.9935    	0.0         	OPEN  	;
 P935            	J385            	J22             	152.13      	305.00000000000006	100.0547    	0.0         	OPEN  	;
 P937            	J385            	J251            	198.09      	254.0       	74.2779     	0.0         	OPEN  	;
 P938            	J251            	J257            	168.95      	254.0       	74.4755     	0.0         	OPEN  	;
 P939            	J26             	J25             	248.76      	152.0       	95.7893     	0.0         	OPEN  	;
 P94             	J123            	J145            	51.35       	305.00000000000006	139.0835    	0.0         	OPEN  	;
 P940            	J25             	J27             	187.99000000000004	152.0       	99.2821     	0.0         	OPEN  	;
 P941            	J27             	J30             	142.58      	152.0       	79.3728     	0.0         	OPEN  	;
 P942            	J26             	J27             	85.08       	152.0       	83.5947     	0.0         	OPEN  	;
 P943            	J81             	J28             	84.21000000000001	76.0        	86.7748     	0.0         	OPEN  	;
 P944            	J26             	J31             	59.58       	254.0       	82.353      	0.0         	OPEN  	;
 P946            	J30             	J31             	143.03      	101.99999999999999	98.061      	0.0         	OPEN  	;
 P947            	J28             	J32             	122.43      	152.0       	76.8045     	0.0         	OPEN  	;
 P948            	J32             	J29             	74.71       	152.0       	104.8491    	0.0         	OPEN  	;
 P949            	J31             	J35             	24.39       	254.0       	92.687      	0.0         	OPEN  	;
 P95             	J140            	J145            	50.7        	305.00000000000006	118.4307    	0.0         	OPEN  	;
 P951            	J257            	J37             	338.79999999999995	254.0       	94.7131     	0.0         	OPEN  	;
 P953            	J37             	J35             	495.66      	254.0       	85.4054     	0.0         	OPEN  	;
 P954            	J36             	J34             	294.07      	203.0       	78.6689     	0.0         	OPEN  	;
 P955            	J34             	J33             	131.74      	101.99999999999999	85.1813     	0.0         	OPEN  	;
 P956            	J34             	J38             	115.17      	152.0       	68.2529     	0.0         	OPEN  	;
 P957            	J38             	J33             	51.05       	152.0       	98.1514     	0.0         	OPEN  	;
 P958            	J38             	J32             	122.41      	101.99999999999999	105.3081    	0.0         	OPEN  	;
 P959            	J33             	J28             	123.41999999999999	101.99999999999999	98.2207     	0.0         	OPEN  	;
 P96             	J414            	J417            	53.720000000000006	254.0       	87.9028     	0.0         	OPEN  	;
 P961            	J444            	J366            	234.55      	203.0       	85.6539     	0.0         	OPEN  	;
 P962            	J6              	J1058           	49.83       	152.0       	90.7478     	0.0         	OPEN  	;
 P963            	J366            	J205            	93.54       	203.0       	85.5303     	0.0         	OPEN  	;
 P964            	J205            	J369            	129.91      	152.0       	96.2637     	0.0         	OPEN  	;
 P965            	J205            	J367            	135.06      	203.0       	93.9427     	0.0         	OPEN  	;
 P966            	J367            	J206            	31.32       	203.0       	82.5088     	0.0         	OPEN  	;
 P967            	J206            	J200            	207.54      	203.0       	82.1071     	0.0         	OPEN  	;
 P968            	J200            	J198            	68.17       	101.99999999999999	78.3964     	0.0         	OPEN  	;
 P969            	J200            	J1154           	149.16      	203.0       	86.2672     	0.0         	OPEN  	;
 P97             	J154            	J155            	24.41       	610.0000000000001	88.8953     	0.0         	OPEN  	;
 P970            	J1154           	J199            	165.03999999999996	203.0       	87.7951     	0.0         	OPEN  	;
 P971            	J367            	J370            	136.94      	152.0       	77.8295     	0.0         	OPEN  	;
 P972            	J370            	J1158           	219.42      	152.0       	82.6695     	0.0         	OPEN  	;
 P973            	J1158           	J365            	164.68000000000004	203.0       	71.9319     	0.0         	OPEN  	;
 P974            	J365            	J444            	186.4       	203.0       	72.7187     	0.0         	OPEN  	;
 P975            	J369            	J365            	159.56      	152.0       	74.7236     	0.0         	OPEN  	;
 P976            	J359            	J358            	83.33       	76.0        	83.2023     	0.0         	OPEN  	;
 P977            	J89             	J91             	45.98       	101.99999999999999	102.4317    	0.0         	OPEN  	;
 P978            	J358            	J355            	178.97      	76.0        	78.8556     	0.0         	OPEN  	;
 P98             	J156            	J154            	174.53      	610.0000000000001	71.7523     	0.0         	OPEN  	;
 P981            	J361            	J351            	36.19       	76.0        	80.2162     	0.0         	OPEN  	;
 P982            	J351            	J349            	87.24       	203.0       	98.5114     	0.0         	OPEN  	;
 P983            	J349            	J352            	180.2       	101.6       	91.8964     	0.0         	OPEN  	;
 P984            	J349            	J381            	16.03       	101.6       	108.9555    	0.0         	OPEN  	;
 P986            	J381            	J348            	229.54      	101.6       	87.084      	0.0         	OPEN  	;
 P987            	J348            	J232            	94.56       	101.6       	96.4064     	0.0         	OPEN  	;
 P988            	J232            	J382            	9.74        	101.6       	102.5172    	0.0         	OPEN  	;
 P989            	J1153           	J1155           	91.59       	50.99999999999999	82.0703     	0.0         	OPEN  	;
 P99             	J110            	J109            	452.37      	508.0       	96.6382     	0.0         	OPEN  	;
 P990            	J1155           	J1154           	78.87       	101.99999999999999	85.7877     	0.0         	OPEN  	;
 P991            	J214            	J202            	20.25       	203.0       	74.3133     	0.0         	OPEN  	;
 P992            	J202            	J314            	69.15       	203.0       	80.6408     	0.0         	OPEN  	;
 P993            	J314            	J199            	63.52       	203.0       	80.232      	0.0         	OPEN  	;
 P994            	J199            	J1157           	115.39      	203.0       	83.0944     	0.0         	OPEN  	;
 P995            	J1157           	J201            	228.98999999999998	152.0       	82.4996     	0.0         	OPEN  	;
 P996            	J332            	J201            	10.22       	203.0       	84.5761     	0.0         	OPEN  	;
 P997            	J201            	J308            	154.87      	203.0       	96.6174     	0.0         	OPEN  	;
 P998            	J308            	J204            	107.98      	203.0       	90.6408     	0.0         	OPEN  	;
 P999            	J203            	J341            	81.67       	254.0       	68.7046     	0.0         	OPEN  	;
 1               	J32             	N2              	328.73999999999995	203.0       	120.0       	0.0         	OPEN  	;
 2               	N11             	N1              	328.98      	101.99999999999999	120.0       	0.0         	OPEN  	;
 3               	N1              	N7              	113.05      	203.0       	120.0       	0.0         	OPEN  	;
 4               	N7              	N6              	310.4       	101.99999999999999	120.0       	0.0         	OPEN  	;
 5               	N6              	N5              	231.1       	101.99999999999999	120.0       	0.0         	OPEN  	;
 6               	N7              	N8              	218.92999999999998	203.0       	120.0       	0.0         	OPEN  	;
 7               	N8              	N4              	259.37      	203.0       	120.0       	0.0         	OPEN  	;
 8               	N9              	N5              	470.52      	152.0       	120.0       	0.0         	OPEN  	;
 9               	N4              	N3              	244.52      	152.0       	120.0       	0.0         	OPEN  	;
 10              	N1              	N3              	393.42      	101.99999999999999	120.0       	0.0         	OPEN  	;
 11              	N3              	N2              	314.33      	152.0       	120.0       	0.0         	OPEN  	;
 12              	N2              	N10             	240.65      	305.00000000000006	120.0       	0.0         	OPEN  	;
 13              	N10             	N9              	293.73      	152.0       	120.0       	0.0         	OPEN  	;
 14              	N4              	N9              	221.76000000000002	152.0       	120.0       	0.0         	OPEN  	;
 parP100         	J159            	J160            	107.88      	508.0       	120.0       	0.0         	OPEN  	;
 parP1000        	J341            	J204            	109.26999999999998	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP1016        	J22             	J233            	164.77      	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP1024        	J580            	J278            	375.62      	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP1025        	J575            	J132            	39.18       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP1026        	J132            	J493            	45.61       	203.0       	120.0       	0.0         	OPEN  	;
 parP1028        	J489            	J486            	9.57        	406.0       	120.0       	0.0         	OPEN  	;
 parP1029        	J489            	J492            	122.62      	203.0       	120.0       	0.0         	OPEN  	;
 parP1030        	J493            	J489            	95.25       	356.0       	120.0       	0.0         	OPEN  	;
 parP1032        	J490            	J492            	143.29      	203.0       	120.0       	0.0         	OPEN  	;
 parP104         	J166            	J167            	33.11       	203.0       	120.0       	0.0         	OPEN  	;
 parP1044        	T5              	J64             	65.8        	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP117         	J435            	J431            	104.00000000000001	254.0       	120.0       	0.0         	OPEN  	;
 parP118         	J431            	J432            	115.91      	203.0       	120.0       	0.0         	OPEN  	;
 parP12          	J208            	J337            	85.24       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP120         	J432            	J1160           	91.40000000000002	254.0       	120.0       	0.0         	OPEN  	;
 parP123         	J1160           	J3              	51.21       	152.0       	120.0       	0.0         	OPEN  	;
 parP126         	J225            	J316            	109.6       	356.0       	120.0       	0.0         	OPEN  	;
 parP138         	J203            	J217            	19.28       	152.0       	120.0       	0.0         	OPEN  	;
 parP139         	J208            	J211            	73.66       	152.0       	120.0       	0.0         	OPEN  	;
 parP144         	J382            	T6              	130.79      	356.0       	120.0       	0.0         	OPEN  	;
 parP154         	J245            	J66             	170.64      	203.0       	120.0       	0.0         	OPEN  	;
 parP155         	J60             	J219            	59.379999999999995	152.0       	120.0       	0.0         	OPEN  	;
 parP158         	J236            	J246            	69.88       	254.0       	120.0       	0.0         	OPEN  	;
 parP162         	J249            	J85             	190.66999999999996	152.0       	120.0       	0.0         	OPEN  	;
 parP166         	J352            	J382            	235.0       	254.0       	120.0       	0.0         	OPEN  	;
 parP184         	J1208           	J352            	59.379999999999995	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP195         	J7              	J4              	144.33      	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP215         	J419            	T2              	140.76      	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP22          	J159            	J192            	567.3       	508.0       	120.0       	0.0         	OPEN  	;
 parP228         	J327            	J328            	42.72       	254.0       	120.0       	0.0         	OPEN  	;
 parP23          	J192            	J196            	316.91      	356.0       	120.0       	0.0         	OPEN  	;
 parP230         	J330            	J327            	114.61      	203.0       	120.0       	0.0         	OPEN  	;
 parP231         	J331            	J330            	12.21       	508.0       	120.0       	0.0         	OPEN  	;
 parP235         	J336            	J337            	92.73999999999998	406.0       	120.0       	0.0         	OPEN  	;
 parP237         	J415            	J441            	12.010000000000002	203.0       	120.0       	0.0         	OPEN  	;
 parP238         	J441            	J416            	12.589999999999998	356.0       	120.0       	0.0         	OPEN  	;
 parP245         	J87             	J84             	18.65       	356.0       	120.0       	0.0         	OPEN  	;
 parP246         	J249            	J250            	56.94       	152.0       	120.0       	0.0         	OPEN  	;
 parP248         	J250            	J245            	6.96        	610.0000000000001	120.0       	0.0         	OPEN  	;
 parP25          	J196            	J194            	4.3         	254.0       	120.0       	0.0         	OPEN  	;
 parP251         	J329            	J362            	11.49       	152.0       	120.0       	0.0         	OPEN  	;
 parP255         	J369            	J370            	76.14       	254.0       	120.0       	0.0         	OPEN  	;
 parP256         	J371            	J364            	55.17       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP258         	J372            	J373            	79.53000000000002	254.0       	120.0       	0.0         	OPEN  	;
 parP26          	J163            	J1              	22.94       	254.0       	120.0       	0.0         	OPEN  	;
 parP266         	J250            	J242            	55.29       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP27          	J1              	J161            	163.63      	203.0       	120.0       	0.0         	OPEN  	;
 parP287         	J419            	J420            	45.12       	203.0       	120.0       	0.0         	OPEN  	;
 parP291         	J425            	J426            	132.94      	254.0       	120.0       	0.0         	OPEN  	;
 parP293         	J427            	J425            	125.2       	152.0       	120.0       	0.0         	OPEN  	;
 parP295         	J10             	J435            	133.23      	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP297         	J411            	J438            	42.53       	254.0       	120.0       	0.0         	OPEN  	;
 parP299         	J436            	J429            	61.51       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP301         	J434            	J11             	45.31       	203.0       	120.0       	0.0         	OPEN  	;
 parP302         	J11             	J433            	178.28000000000003	152.0       	120.0       	0.0         	OPEN  	;
 parP308         	J426            	J363            	334.57      	152.0       	120.0       	0.0         	OPEN  	;
 parP34          	J179            	J110            	98.0        	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP340         	J494            	J496            	96.21       	152.0       	120.0       	0.0         	OPEN  	;
 parP341         	J496            	J498            	189.74      	152.0       	120.0       	0.0         	OPEN  	;
 parP344         	J576            	J571            	45.25999999999999	254.0       	120.0       	0.0         	OPEN  	;
 parP349         	J503            	J511            	39.12       	254.0       	120.0       	0.0         	OPEN  	;
 parP372         	J219            	J86             	6.42        	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP374         	J287            	J288            	15.83       	152.0       	120.0       	0.0         	OPEN  	;
 parP375         	J288            	J300            	7.79        	356.0       	120.0       	0.0         	OPEN  	;
 parP376         	J300            	J299            	6.64        	152.0       	120.0       	0.0         	OPEN  	;
 parP380         	J289            	J290            	4.79        	254.0       	120.0       	0.0         	OPEN  	;
 parP381         	J291            	J415            	5.53        	203.0       	120.0       	0.0         	OPEN  	;
 parP384         	J491            	J575            	26.14       	254.0       	120.0       	0.0         	OPEN  	;
 parP385         	J498            	J134            	106.53      	406.0       	120.0       	0.0         	OPEN  	;
 parP386         	J134            	J576            	8.12        	457.0       	120.0       	0.0         	OPEN  	;
 parP397         	J332            	J301            	13.16       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP398         	J301            	J302            	6.75        	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP399         	J302            	J307            	9.71        	508.0       	120.0       	0.0         	OPEN  	;
 parP402         	J307            	J309            	6.12        	356.0       	120.0       	0.0         	OPEN  	;
 parP403         	J304            	J306            	6.86        	406.0       	120.0       	0.0         	OPEN  	;
 parP409         	J306            	J87             	26.38       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP42          	J54             	J73             	32.93       	356.0       	120.0       	0.0         	OPEN  	;
 parP44          	J66             	J67             	247.65      	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP445         	J417            	J421            	7.8         	203.0       	120.0       	0.0         	OPEN  	;
 parP465         	J421            	J14             	18.2        	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP467         	J422            	J420            	15.17       	356.0       	120.0       	0.0         	OPEN  	;
 parP468         	J420            	J287            	31.29       	356.0       	120.0       	0.0         	OPEN  	;
 parP527         	J580            	J497            	149.04      	254.0       	120.0       	0.0         	OPEN  	;
 parP53          	J384            	J1208           	10.32       	508.0       	120.0       	0.0         	OPEN  	;
 parP57          	J84             	J85             	288.77      	203.0       	120.0       	0.0         	OPEN  	;
 parP596         	J56             	J58             	76.39       	152.0       	120.0       	0.0         	OPEN  	;
 parP609         	J57             	J56             	86.07       	356.0       	120.0       	0.0         	OPEN  	;
 parP633         	J54             	J67             	173.88000000000002	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP69          	J1223           	J40             	103.63      	203.0       	120.0       	0.0         	OPEN  	;
 parP752         	J297            	T7              	70.36       	356.0       	120.0       	0.0         	OPEN  	;
 parP756         	J123            	J141            	41.66       	254.0       	120.0       	0.0         	OPEN  	;
 parP760         	J298            	J312            	88.54       	254.0       	120.0       	0.0         	OPEN  	;
 parP761         	J312            	J83             	171.27      	203.0       	120.0       	0.0         	OPEN  	;
 parP787         	J216            	T3              	127.08      	203.0       	120.0       	0.0         	OPEN  	;
 parP788         	J216            	J227            	107.85      	203.0       	120.0       	0.0         	OPEN  	;
 parP791         	J227            	J238            	82.49999999999999	254.0       	120.0       	0.0         	OPEN  	;
 parP796         	J256            	J238            	22.42       	152.0       	120.0       	0.0         	OPEN  	;
 parP811         	J320            	J321            	50.17       	152.0       	120.0       	0.0         	OPEN  	;
 parP813         	J328            	J320            	30.85       	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP815         	J329            	J328            	50.52       	356.0       	120.0       	0.0         	OPEN  	;
 parP819         	J1153           	J1157           	8.02        	203.0       	120.0       	0.0         	OPEN  	;
 parP841         	J297            	J331            	347.83      	254.0       	120.0       	0.0         	OPEN  	;
 parP842         	J62             	J55             	64.41       	203.0       	120.0       	0.0         	OPEN  	;
 parP844         	J59             	J62             	12.49       	254.0       	120.0       	0.0         	OPEN  	;
 parP853         	J67             	J53             	295.68      	203.0       	120.0       	0.0         	OPEN  	;
 parP880         	J1160           	J1161           	112.84      	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP89          	J375            	J372            	104.3       	254.0       	120.0       	0.0         	OPEN  	;
 parP892         	J414            	J13             	30.39       	152.0       	120.0       	0.0         	OPEN  	;
 parP9           	J212            	J217            	49.95       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP90          	J372            	J376            	98.94       	152.0       	120.0       	0.0         	OPEN  	;
 parP915         	J1208           	J362            	10.580000000000002	152.0       	120.0       	0.0         	OPEN  	;
 parP933         	J371            	J23             	130.54      	254.0       	120.0       	0.0         	OPEN  	;
 parP934         	J23             	J385            	18.46       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP935         	J385            	J22             	152.13      	152.0       	120.0       	0.0         	OPEN  	;
 parP947         	J28             	J32             	122.43      	203.0       	120.0       	0.0         	OPEN  	;
 parP948         	J32             	J29             	74.71       	203.0       	120.0       	0.0         	OPEN  	;
 parP96          	J414            	J417            	53.720000000000006	101.99999999999999	120.0       	0.0         	OPEN  	;
 parP966         	J367            	J206            	31.32       	254.0       	120.0       	0.0         	OPEN  	;
 parP973         	J1158           	J365            	164.68000000000004	203.0       	120.0       	0.0         	OPEN  	;
 parP98          	J156            	J154            	174.53      	203.0       	120.0       	0.0         	OPEN  	;
 parP984         	J349            	J381            	16.03       	305.00000000000006	120.0       	0.0         	OPEN  	;
 parP988         	J232            	J382            	9.74        	152.0       	120.0       	0.0         	OPEN  	;
 parP99          	J110            	J109            	452.37      	356.0       	120.0       	0.0         	OPEN  	;
 parP991         	J214            	J202            	20.25       	203.0       	120.0       	0.0         	OPEN  	;
 parP994         	J199            	J1157           	115.39      	203.0       	120.0       	0.0         	OPEN  	;
 parP995         	J1157           	J201            	228.98999999999998	203.0       	120.0       	0.0         	OPEN  	;
 parP996         	J332            	J201            	10.22       	610.0000000000001	120.0       	0.0         	OPEN  	;
 parP997         	J201            	J308            	154.87      	203.0       	120.0       	0.0         	OPEN  	;
 parP998         	J308            	J204            	107.98      	406.0       	120.0       	0.0         	OPEN  	;
 parP999         	J203            	J341            	81.67       	203.0       	120.0       	0.0         	OPEN  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PU1             	J285            	J273            	HEAD 8	;
 PU2             	J280            	J269            	HEAD 8	;
 PU3             	J276            	J274            	HEAD 8	;
 PU4             	J299            	J292            	HEAD 9	;
 PU5             	J300            	J256            	HEAD 9	;
 PU6             	J289            	J415            	HEAD 10	;
 PU7             	J290            	J291            	HEAD 10	;
 PU8             	J301            	J304            	HEAD 9	;
 PU9             	J302            	J306            	HEAD 9	;
 PU10            	J307            	J317            	HEAD 11	;
 PU11            	J309            	J323            	HEAD 11	;
 nPuG1p1         	J280            	J269            	HEAD 10a	;
 nPuG2p1         	J300            	J256            	HEAD 8	;
 nPuG3p1         	J289            	J415            	HEAD 10b	;
 nPuG3p2         	J289            	J415            	HEAD 10	;
 nPuG4p1         	J301            	J304            	HEAD 11a	;
 nPuG5p1         	J307            	J317            	HEAD 9b	;
 nPuG5p2         	J307            	J317            	HEAD 11a	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 v1              	J35             	J88             	203.2       	PRV 	37.2        	0.0         	;
 V45             	J253            	J130            	152.4       	PRV 	40.0        	0.0         	;
 V47             	J129            	J169            	101.6       	PRV 	40.0        	0.0         	;
 V2              	J14             	J422            	254.0       	TCV 	0.0         	0.0         	;
 N15             	J145            	N11             	101.99999999999999	PRV 	55.9        	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 V2              	Closed

[PATTERNS]
;ID              	Multipliers
;ID	Multipliers
 DMA1_pat        	0.5692      	0.4647      	0.4385      	0.3604      	0.3098      	0.3345      
 DMA1_pat        	0.3847      	0.4715      	0.5501      	0.6805      	0.7036      	0.6709      
 DMA1_pat        	0.7969      	0.7199      	0.7706      	0.7385      	0.8148      	0.7243      
 DMA1_pat        	0.807       	0.7793      	0.8668      	0.7408      	0.6704      	0.6324      
 DMA1_pat        	0.5225      	0.5067      	0.4456      	0.4547      	0.4755      	0.5339      
 DMA1_pat        	0.6625      	0.6224      	0.676       	0.7259      	0.8031      	0.7014      
 DMA1_pat        	0.6934      	0.6538      	0.6214      	0.6523      	0.5719      	0.579       
 DMA1_pat        	0.5821      	0.7117      	0.7045      	0.6658      	0.7417      	0.6922      
 DMA1_pat        	0.7271      	0.6192      	0.463       	0.451       	0.3093      	0.2824      
 DMA1_pat        	0.4333      	0.4067      	0.545       	0.6993      	0.7399      	0.6434      
 DMA1_pat        	0.6809      	0.6911      	0.6773      	0.6263      	0.6267      	0.7143      
 DMA1_pat        	0.6819      	0.7883      	0.7578      	0.7883      	0.802       	0.8456      
 DMA1_pat        	0.6049      	0.4436      	0.5132      	0.3648      	0.3178      	0.4639      
 DMA1_pat        	0.3957      	0.6415      	0.6711      	0.6688      	0.7946      	0.6746      
 DMA1_pat        	0.7543      	0.8084      	0.7137      	0.6857      	0.6812      	0.5496      
 DMA1_pat        	0.6822      	0.5698      	0.7433      	0.8322      	0.6789      	0.7463      
 DMA1_pat        	0.6013      	0.5035      	0.5191      	0.3595      	0.2992      	0.4532      
 DMA1_pat        	0.4296      	0.5395      	0.8963      	0.8967      	0.6826      	0.5799      
 DMA1_pat        	0.429       	0.4201      	0.6294      	0.691       	0.6706      	0.6189      
 DMA1_pat        	0.6826      	0.8329      	0.9028      	0.8218      	0.8495      	0.691       
 DMA1_pat        	0.7163      	0.5478      	0.5335      	0.4196      	0.356       	0.3381      
 DMA1_pat        	0.4524      	0.5099      	0.5646      	0.7608      	0.6216      	0.6782      
 DMA1_pat        	0.6929      	0.6393      	0.6199      	0.6597      	0.6563      	0.6318      
 DMA1_pat        	0.6041      	0.7039      	0.7725      	0.8855      	0.8833      	0.752       
 DMA1_pat        	0.7141      	0.4579      	0.4465      	0.4294      	0.4018      	0.4331      
 DMA1_pat        	0.4699      	0.5223      	0.5908      	0.7549      	0.77        	0.6448      
 DMA1_pat        	0.7321      	0.7095      	0.5481      	0.5777      	0.5924      	0.6245      
 DMA1_pat        	0.5597      	0.7669      	0.717       	0.7745      	0.9045      	0.8575      
;
 DMA2_pat        	0.6184      	0.4539      	0.4447      	0.3382      	0.3158      	0.3132      
 DMA2_pat        	0.4145      	0.4487      	0.4987      	0.5816      	0.6842      	0.7276      
 DMA2_pat        	0.6697      	0.7921      	0.6684      	0.8158      	0.7711      	0.8303      
 DMA2_pat        	0.8079      	0.7934      	0.8355      	0.8368      	0.6776      	0.6618      
 DMA2_pat        	0.5677      	0.4708      	0.4708      	0.4261      	0.4282      	0.474       
 DMA2_pat        	0.5795      	0.6231      	0.6839      	0.7744      	0.7712      	0.7957      
 DMA2_pat        	0.6625      	0.736       	0.7115      	0.5954      	0.6349      	0.6167      
 DMA2_pat        	0.5816      	0.5965      	0.7009      	0.6508      	0.7158      	0.7318      
 DMA2_pat        	0.6811      	0.7337      	0.499       	0.3736      	0.3156      	0.2765      
 DMA2_pat        	0.348       	0.4612      	0.5287      	0.6258      	0.6689      	0.7647      
 DMA2_pat        	0.6662      	0.6514      	0.7566      	0.5611      	0.6555      	0.6447      
 DMA2_pat        	0.7161      	0.8402      	0.7714      	0.7903      	0.8483      	0.8213      
 DMA2_pat        	0.6652      	0.5016      	0.4929      	0.416       	0.3611      	0.438       
 DMA2_pat        	0.3941      	0.6542      	0.6059      	0.8112      	0.7695      	0.6432      
 DMA2_pat        	0.697       	0.6762      	0.708       	0.708       	0.7058      	0.539       
 DMA2_pat        	0.5807      	0.5653      	0.7541      	0.8255      	0.6937      	0.7936      
 DMA2_pat        	0.7519      	0.508       	0.4853      	0.3801      	0.3371      	0.3945      
 DMA2_pat        	0.4841      	0.6419      	0.8128      	0.8463      	0.6825      	0.5929      
 DMA2_pat        	0.4255      	0.4196      	0.5833      	0.624       	0.5869      	0.563       
 DMA2_pat        	0.6598      	0.8116      	0.8116      	0.8821      	0.8582      	0.857       
 DMA2_pat        	0.6704      	0.5742      	0.5022      	0.4325      	0.3736      	0.3544      
 DMA2_pat        	0.4673      	0.4661      	0.5935      	0.7172      	0.5863      	0.5863      
 DMA2_pat        	0.6812      	0.6475      	0.6896      	0.716       	0.7076      	0.6824      
 DMA2_pat        	0.6607      	0.734       	0.8061      	0.7965      	0.8421      	0.7124      
 DMA2_pat        	0.5943      	0.4652      	0.4943      	0.4454      	0.3268      	0.5129      
 DMA2_pat        	0.514       	0.5257      	0.5826      	0.6013      	0.7792      	0.6629      
 DMA2_pat        	0.6827      	0.7292      	0.5896      	0.6036      	0.5885      	0.6594      
 DMA2_pat        	0.6257      	0.6978      	0.7827      	0.8176      	0.9292      	0.7897      
;
 DMA3_pat        	0.5445      	0.4813      	0.4221      	0.3551      	0.3235      	0.359       
 DMA3_pat        	0.4103      	0.4734      	0.5602      	0.6746      	0.7536      	0.7299      
 DMA3_pat        	0.6707      	0.7338      	0.7062      	0.7614      	0.7141      	0.8364      
 DMA3_pat        	0.8719      	0.7378      	0.7259      	0.7496      	0.6707      	0.7338      
 DMA3_pat        	0.587       	0.4263      	0.4427      	0.4132      	0.4329      	0.4919      
 DMA3_pat        	0.5542      	0.6788      	0.7543      	0.7444      	0.7936      	0.6821      
 DMA3_pat        	0.6952      	0.646       	0.5936      	0.5969      	0.6395      	0.646       
 DMA3_pat        	0.6428      	0.6821      	0.728       	0.6788      	0.692       	0.7575      
 DMA3_pat        	0.7141      	0.702       	0.5043      	0.3954      	0.3147      	0.2864      
 DMA3_pat        	0.4196      	0.4317      	0.4962      	0.698       	0.589       	0.6939      
 DMA3_pat        	0.6939      	0.7665      	0.6939      	0.581       	0.706       	0.702       
 DMA3_pat        	0.6657      	0.823       	0.7383      	0.8593      	0.815       	0.7101      
 DMA3_pat        	0.606       	0.4855      	0.4554      	0.3917      	0.3683      	0.4118      
 DMA3_pat        	0.4085      	0.6629      	0.6027      	0.7031      	0.6596      	0.6194      
 DMA3_pat        	0.7098      	0.8103      	0.7634      	0.8203      	0.7634      	0.5993      
 DMA3_pat        	0.6797      	0.606       	0.6897      	0.8136      	0.7031      	0.6663      
 DMA3_pat        	0.6227      	0.5745      	0.4541      	0.3681      	0.3303      	0.4404      
 DMA3_pat        	0.406       	0.6193      	0.8911      	0.9461      	0.7397      	0.5642      
 DMA3_pat        	0.4576      	0.4025      	0.6709      	0.6468      	0.5917      	0.5573      
 DMA3_pat        	0.6227      	0.8257      	0.8911      	0.8532      	0.7534      	0.7706      
 DMA3_pat        	0.7455      	0.5927      	0.4883      	0.3802      	0.3355      	0.3765      
 DMA3_pat        	0.4473      	0.5629      	0.5256      	0.7157      	0.6374      	0.5815      
 DMA3_pat        	0.6747      	0.6672      	0.6374      	0.6412      	0.671       	0.6859      
 DMA3_pat        	0.6001      	0.7306      	0.8499      	0.8685      	0.8424      	0.7418      
 DMA3_pat        	0.6642      	0.5278      	0.5134      	0.4596      	0.359       	0.4775      
 DMA3_pat        	0.5278      	0.5637      	0.6103      	0.6355      	0.8006      	0.718       
 DMA3_pat        	0.6139      	0.6067      	0.6211      	0.6139      	0.718       	0.5744      
 DMA3_pat        	0.5816      	0.6678      	0.6786      	0.9155      	0.8258      	0.7252      
;
 DMA4_pat        	0.5245      	0.4486      	0.4367      	0.318       	0.318       	0.3275      
 DMA4_pat        	0.4248      	0.432       	0.5744      	0.6646      	0.6907      	0.7405      
 DMA4_pat        	0.7619      	0.7642      	0.7191      	0.6859      	0.8283      	0.8283      
 DMA4_pat        	0.7453      	0.8093      	0.8307      	0.7025      	0.7737      	0.6503      
 DMA4_pat        	0.4973      	0.4503      	0.4386      	0.4347      	0.4268      	0.5326      
 DMA4_pat        	0.6344      	0.7088      	0.7636      	0.7166      	0.7616      	0.7949      
 DMA4_pat        	0.7695      	0.6266      	0.5991      	0.5835      	0.6011      	0.5933      
 DMA4_pat        	0.5678      	0.5933      	0.6285      	0.7714      	0.699       	0.8067      
 DMA4_pat        	0.7314      	0.6664      	0.5341      	0.397       	0.3248      	0.2574      
 DMA4_pat        	0.4234      	0.4379      	0.5485      	0.6929      	0.6135      	0.7506      
 DMA4_pat        	0.7723      	0.6736      	0.6953      	0.664       	0.5798      	0.6856      
 DMA4_pat        	0.6712      	0.8324      	0.7386      	0.8781      	0.7506      	0.6808      
 DMA4_pat        	0.6721      	0.4879      	0.5304      	0.415       	0.3462      	0.4211      
 DMA4_pat        	0.4676      	0.5789      	0.6599      	0.7105      	0.7206      	0.6194      
 DMA4_pat        	0.7186      	0.7126      	0.7632      	0.7085      	0.666       	0.5263      
 DMA4_pat        	0.6296      	0.6336      	0.7166      	0.7652      	0.7611      	0.7692      
 DMA4_pat        	0.7166      	0.5845      	0.4998      	0.3965      	0.3119      	0.4523      
 DMA4_pat        	0.4378      	0.6072      	0.824       	0.8302      	0.7456      	0.6464      
 DMA4_pat        	0.4192      	0.4647      	0.5907      	0.6361      	0.5927      	0.6609      
 DMA4_pat        	0.7043      	0.7435      	0.7518      	0.8116      	0.8757      	0.696       
 DMA4_pat        	0.6601      	0.5849      	0.4989      	0.4322      	0.3419      	0.3483      
 DMA4_pat        	0.4688      	0.5204      	0.5311      	0.6408      	0.6451      	0.5806      
 DMA4_pat        	0.6881      	0.7311      	0.7332      	0.6623      	0.6601      	0.6429      
 DMA4_pat        	0.6214      	0.7526      	0.787       	0.8063      	0.8407      	0.8214      
 DMA4_pat        	0.5928      	0.4738      	0.4613      	0.4551      	0.3736      	0.4467      
 DMA4_pat        	0.4571      	0.4759      	0.6513      	0.7389      	0.7264      	0.7076      
 DMA4_pat        	0.6617      	0.645       	0.6387      	0.6179      	0.6617      	0.6429      
 DMA4_pat        	0.6325      	0.7139      	0.7786      	0.7431      	0.931       	0.7723      
;
 DMA5_pat        	0.5361      	0.4415      	0.4073      	0.2864      	0.3232      	0.3311      
 DMA5_pat        	0.3679      	0.5046      	0.5886      	0.6228      	0.7253      	0.7384      
 DMA5_pat        	0.77        	0.6938      	0.6938      	0.7595      	0.8146      	0.8068      
 DMA5_pat        	0.8514      	0.8146      	0.7673      	0.7148      	0.7989      	0.6412      
 DMA5_pat        	0.5555      	0.496       	0.4541      	0.4364      	0.4982      	0.5312      
 DMA5_pat        	0.6106      	0.6018      	0.745       	0.745       	0.6899      	0.6811      
 DMA5_pat        	0.6547      	0.6811      	0.6282      	0.5952      	0.6392      	0.615       
 DMA5_pat        	0.6569      	0.5885      	0.615       	0.7406      	0.8266      	0.7142      
 DMA5_pat        	0.7669      	0.7048      	0.486       	0.3672      	0.3078      	0.3078      
 DMA5_pat        	0.4077      	0.4482      	0.505       	0.6832      	0.6643      	0.7399      
 DMA5_pat        	0.694       	0.6427      	0.7723      	0.5536      	0.5887      	0.7588      
 DMA5_pat        	0.6535      	0.8263      	0.8182      	0.8155      	0.8128      	0.6751      
 DMA5_pat        	0.6553      	0.4582      	0.5202      	0.3542      	0.3431      	0.4383      
 DMA5_pat        	0.4582      	0.6265      	0.6685      	0.7504      	0.7195      	0.6973      
 DMA5_pat        	0.7682      	0.8036      	0.6331      	0.6641      	0.7283      	0.5933      
 DMA5_pat        	0.673       	0.6663      	0.6066      	0.7991      	0.7217      	0.653       
 DMA5_pat        	0.6371      	0.5566      	0.559       	0.4169      	0.3055      	0.4287      
 DMA5_pat        	0.4169      	0.5969      	0.7793      	0.8314      	0.7437      	0.6774      
 DMA5_pat        	0.4571      	0.4145      	0.5495      	0.5756      	0.6182      	0.604       
 DMA5_pat        	0.6679      	0.8195      	0.7816      	0.9024      	0.8787      	0.7816      
 DMA5_pat        	0.7026      	0.5707      	0.454       	0.4261      	0.3678      	0.3526      
 DMA5_pat        	0.4439      	0.5022      	0.5986      	0.733       	0.6899      	0.5834      
 DMA5_pat        	0.766       	0.6138      	0.6442      	0.6493      	0.6442      	0.6239      
 DMA5_pat        	0.5935      	0.7609      	0.7634      	0.8801      	0.8421      	0.7939      
 DMA5_pat        	0.5974      	0.4832      	0.4492      	0.4322      	0.357       	0.4468      
 DMA5_pat        	0.5002      	0.5755      	0.6678      	0.7528      	0.7552      	0.6289      
 DMA5_pat        	0.7212      	0.6629      	0.5415      	0.5585      	0.5828      	0.6702      
 DMA5_pat        	0.6727      	0.6678      	0.7552      	0.8839      	0.8475      	0.7892      
;
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.1094      	0.1094      	0.1094      	0.2768      	0.2768      
 energy          	0.2768      	0.2768      	0.2768      	0.2768      	0.2768      	0.1094      
 energy          	0.1094      	0.1094      	0.1094      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.1094      	0.1094      	0.1094      	0.2768      	0.2768      
 energy          	0.2768      	0.2768      	0.2768      	0.2768      	0.2768      	0.1094      
 energy          	0.1094      	0.1094      	0.1094      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.1094      	0.1094      	0.1094      	0.2768      	0.2768      
 energy          	0.2768      	0.2768      	0.2768      	0.2768      	0.2768      	0.1094      
 energy          	0.1094      	0.1094      	0.1094      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.1094      	0.1094      	0.1094      	0.2768      	0.2768      
 energy          	0.2768      	0.2768      	0.2768      	0.2768      	0.2768      	0.1094      
 energy          	0.1094      	0.1094      	0.1094      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.1094      	0.1094      	0.1094      	0.2768      	0.2768      
 energy          	0.2768      	0.2768      	0.2768      	0.2768      	0.2768      	0.1094      
 energy          	0.1094      	0.1094      	0.1094      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.1094      	0.1094      	0.1094      	0.1094      	0.1094      
 energy          	0.1094      	0.1094      	0.1094      	0.1094      	0.1094      	0.1094      
 energy          	0.1094      	0.1094      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      
 energy          	0.0672      	0.0672      	0.0672      	0.0672      	0.0672      	0.1094      
 energy          	0.1094      	0.1094      	0.1094      	0.0672      	0.0672      	0.0672      

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: ID	X-Value	Y-Value
 6               	16.8889     	156.7       
 6               	19.5        	146.5       
 6               	22.1389     	136.2       
 6               	25.9445     	117.9       
 6               	33.3333     	50.0        
;PUMP: 
 7               	18.25       	75.0        
 7               	23.3889     	64.0        
 7               	30.6389     	46.0        
 7               	38.8889     	0.0         
;PUMP: 
 4               	30.1222     	221.76      
 4               	37.6361     	202.41      
 4               	43.7306     	182.16      
 4               	47.2222     	160.0       
;PUMP: 
 5               	31.9139     	217.27      
 5               	37.8778     	201.91      
 5               	42.5528     	187.15      
 5               	50.0        	140.0       
;PUMP: 
 2               	9.8889      	72.2        
 2               	12.5278     	62.3        
 2               	13.3333     	57.9        
 2               	18.0556     	0.0         
;PUMP: 
 3               	11.3028     	76.59       
 3               	12.6583     	68.19       
 3               	14.0306     	60.29       
 3               	18.0556     	0.0         
;PUMP: 
 1               	3.9972      	64.86       
 1               	41.9056     	48.48       
 1               	56.1361     	43.96       
 1               	69.4667     	39.56       
 1               	77.2944     	34.53       
 1               	97.6611     	28.83       
 1               	138.8889    	1.0         
;PUMP: 
 8               	0.0         	70.0        
 8               	60.0        	50.0        
 8               	100.0       	30.0        
;PUMP: 
 9               	0.0         	90.0        
 9               	30.0        	70.0        
 9               	50.0        	30.0        
;PUMP: 
 10              	0.0         	120.0       
 10              	30.0        	110.0       
 10              	70.0        	30.0        
;PUMP: 
 11              	0.0         	90.0        
 11              	30.0        	50.0        
 11              	40.0        	10.0        
;PUMP: 
 8a              	0.0         	70.0        
 8a              	30.0        	50.0        
 8a              	50.0        	30.0        
;PUMP: 
 8b              	0.0         	84.0        
 8b              	60.0        	60.0        
 8b              	100.0       	36.0        
;PUMP: 
 9b              	0.0         	108.0       
 9b              	30.0        	84.0        
 9b              	50.0        	36.0        
;PUMP: 
 10a             	0.0         	120.0       
 10a             	15.0        	110.0       
 10a             	35.0        	30.0        
;PUMP: 
 10b             	0.0         	144.0       
 10b             	30.0        	132.0       
 10b             	70.0        	36.0        
;PUMP: 
 11a             	0.0         	90.0        
 11a             	15.0        	50.0        
 11a             	20.0        	10.0        
;PUMP: 
 effOld          	0.0         	65.0        
 effOld          	9999.0      	65.0        
;PUMP: 
 effNew          	0.0         	75.0        
 effNew          	9999.0      	75.0        

[CONTROLS]

[RULES]
RULE 1
IF TANK T1 LEVEL BELOW 0.975
THEN PUMP PU1 STATUS IS OPEN
PRIORITY 3

RULE 2
IF TANK T1 LEVEL ABOVE 5.85
THEN PUMP PU1 STATUS IS CLOSED
PRIORITY 3

RULE 3
IF SYSTEM CLOCKTIME <= 5
OR SYSTEM CLOCKTIME >= 22.5
AND TANK T1 LEVEL BELOW 5.2
AND SYSTEM TIME < 144
THEN PUMP PU1 STATUS IS OPEN
PRIORITY 1

RULE 4
IF SYSTEM CLOCKTIME > 5
AND SYSTEM CLOCKTIME < 22.5
AND TANK T1 LEVEL ABOVE 1.625
AND SYSTEM TIME < 144
THEN PUMP PU1 STATUS IS CLOSED
PRIORITY 1

RULE 5
IF SYSTEM TIME >= 144
AND TANK T1 LEVEL BELOW 4.225
THEN PUMP PU1 STATUS IS OPEN
PRIORITY 2

RULE 6
IF SYSTEM TIME >= 144
AND TANK T1 LEVEL ABOVE 5.2
THEN PUMP PU1 STATUS IS CLOSED
PRIORITY 2

RULE 7
IF TANK T1 LEVEL BELOW 1.625
THEN PUMP PU2 STATUS IS OPEN
PRIORITY 3

RULE 8
IF TANK T1 LEVEL ABOVE 6.175
THEN PUMP PU2 STATUS IS CLOSED
PRIORITY 3

RULE 9
IF SYSTEM CLOCKTIME <= 4.75
OR SYSTEM CLOCKTIME >= 18.5
AND TANK T1 LEVEL BELOW 5.525
AND SYSTEM TIME < 144
THEN PUMP PU2 STATUS IS OPEN
PRIORITY 1

RULE 10
IF SYSTEM CLOCKTIME > 4.75
AND SYSTEM CLOCKTIME < 18.5
AND TANK T1 LEVEL ABOVE 2.275
AND SYSTEM TIME < 144
THEN PUMP PU2 STATUS IS CLOSED
PRIORITY 1

RULE 11
IF SYSTEM TIME >= 144
AND TANK T1 LEVEL BELOW 4.3225
THEN PUMP PU2 STATUS IS OPEN
PRIORITY 2

RULE 12
IF SYSTEM TIME >= 144
AND TANK T1 LEVEL ABOVE 5.2
THEN PUMP PU2 STATUS IS CLOSED
PRIORITY 2

RULE 13
IF TANK T1 LEVEL BELOW 2.6
THEN PUMP PU3 STATUS IS OPEN
PRIORITY 3

RULE 14
IF TANK T1 LEVEL ABOVE 6.5
THEN PUMP PU3 STATUS IS CLOSED
PRIORITY 3

RULE 15
IF SYSTEM CLOCKTIME <= 11
OR SYSTEM CLOCKTIME >= 19.25
AND TANK T1 LEVEL BELOW 5.85
AND SYSTEM TIME < 144
THEN PUMP PU3 STATUS IS OPEN
PRIORITY 1

RULE 16
IF SYSTEM CLOCKTIME > 11
AND SYSTEM CLOCKTIME < 19.25
AND TANK T1 LEVEL ABOVE 3.25
AND SYSTEM TIME < 144
THEN PUMP PU3 STATUS IS CLOSED
PRIORITY 1

RULE 17
IF SYSTEM TIME >= 144
AND TANK T1 LEVEL BELOW 4.42
THEN PUMP PU3 STATUS IS OPEN
PRIORITY 2

RULE 18
IF SYSTEM TIME >= 144
AND TANK T1 LEVEL ABOVE 5.2
THEN PUMP PU3 STATUS IS CLOSED
PRIORITY 2

RULE 19
IF TANK T3 LEVEL BELOW 1.35
THEN PUMP PU4 STATUS IS OPEN
PRIORITY 3

RULE 20
IF TANK T3 LEVEL ABOVE 5.4
THEN PUMP PU4 STATUS IS CLOSED
PRIORITY 3

RULE 21
IF SYSTEM CLOCKTIME <= 2.5
OR SYSTEM CLOCKTIME >= 22.75
AND TANK T3 LEVEL BELOW 4.725
AND SYSTEM TIME < 144
THEN PUMP PU4 STATUS IS OPEN
PRIORITY 1

RULE 22
IF SYSTEM CLOCKTIME > 2.5
AND SYSTEM CLOCKTIME < 22.75
AND TANK T3 LEVEL ABOVE 2.025
AND SYSTEM TIME < 144
THEN PUMP PU4 STATUS IS CLOSED
PRIORITY 1

RULE 23
IF SYSTEM TIME >= 144
AND TANK T3 LEVEL BELOW 4.3875
THEN PUMP PU4 STATUS IS OPEN
PRIORITY 2

RULE 24
IF SYSTEM TIME >= 144
AND TANK T3 LEVEL ABOVE 5.4
THEN PUMP PU4 STATUS IS CLOSED
PRIORITY 2

RULE 25
IF TANK T3 LEVEL BELOW 1.35
THEN PUMP PU5 STATUS IS OPEN
PRIORITY 3

RULE 26
IF TANK T3 LEVEL ABOVE 6.4125
THEN PUMP PU5 STATUS IS CLOSED
PRIORITY 3

RULE 27
IF SYSTEM CLOCKTIME <= 8.25
OR SYSTEM CLOCKTIME >= 23.25
AND TANK T3 LEVEL BELOW 5.7375
AND SYSTEM TIME < 144
THEN PUMP PU5 STATUS IS OPEN
PRIORITY 1

RULE 28
IF SYSTEM CLOCKTIME > 8.25
AND SYSTEM CLOCKTIME < 23.25
AND TANK T3 LEVEL ABOVE 2.025
AND SYSTEM TIME < 144
THEN PUMP PU5 STATUS IS CLOSED
PRIORITY 1

RULE 29
IF SYSTEM TIME >= 144
AND TANK T3 LEVEL BELOW 4.4888
THEN PUMP PU5 STATUS IS OPEN
PRIORITY 2

RULE 30
IF SYSTEM TIME >= 144
AND TANK T3 LEVEL ABOVE 5.4
THEN PUMP PU5 STATUS IS CLOSED
PRIORITY 2

RULE 31
IF TANK T4 LEVEL BELOW 0.705
THEN PUMP PU6 STATUS IS OPEN
PRIORITY 3

RULE 32
IF TANK T4 LEVEL ABOVE 3.995
THEN PUMP PU6 STATUS IS CLOSED
PRIORITY 3

RULE 33
IF SYSTEM CLOCKTIME <= 8.25
OR SYSTEM CLOCKTIME >= 19.5
AND TANK T4 LEVEL BELOW 3.525
AND SYSTEM TIME < 144
THEN PUMP PU6 STATUS IS OPEN
PRIORITY 1

RULE 34
IF SYSTEM CLOCKTIME > 8.25
AND SYSTEM CLOCKTIME < 19.5
AND TANK T4 LEVEL ABOVE 1.175
AND SYSTEM TIME < 144
THEN PUMP PU6 STATUS IS CLOSED
PRIORITY 1

RULE 35
IF SYSTEM TIME >= 144
AND TANK T4 LEVEL BELOW 3.055
THEN PUMP PU6 STATUS IS OPEN
PRIORITY 2

RULE 36
IF SYSTEM TIME >= 144
AND TANK T4 LEVEL ABOVE 3.76
THEN PUMP PU6 STATUS IS CLOSED
PRIORITY 2

RULE 37
IF TANK T4 LEVEL BELOW 0.705
THEN PUMP PU7 STATUS IS OPEN
PRIORITY 3

RULE 38
IF TANK T4 LEVEL ABOVE 4.23
THEN PUMP PU7 STATUS IS CLOSED
PRIORITY 3

RULE 39
IF SYSTEM CLOCKTIME <= 4.5
OR SYSTEM CLOCKTIME >= 16.75
AND TANK T4 LEVEL BELOW 3.76
AND SYSTEM TIME < 144
THEN PUMP PU7 STATUS IS OPEN
PRIORITY 1

RULE 40
IF SYSTEM CLOCKTIME > 4.5
AND SYSTEM CLOCKTIME < 16.75
AND TANK T4 LEVEL ABOVE 1.175
AND SYSTEM TIME < 144
THEN PUMP PU7 STATUS IS CLOSED
PRIORITY 1

RULE 41
IF SYSTEM TIME >= 144
AND TANK T4 LEVEL BELOW 3.1255
THEN PUMP PU7 STATUS IS OPEN
PRIORITY 2

RULE 42
IF SYSTEM TIME >= 144
AND TANK T4 LEVEL ABOVE 3.76
THEN PUMP PU7 STATUS IS CLOSED
PRIORITY 2

RULE 43
IF TANK T5 LEVEL BELOW 0.9
THEN PUMP PU8 STATUS IS OPEN
PRIORITY 3

RULE 44
IF TANK T5 LEVEL ABOVE 3.825
THEN PUMP PU8 STATUS IS CLOSED
PRIORITY 3

RULE 45
IF SYSTEM CLOCKTIME <= 2
OR SYSTEM CLOCKTIME >= 18.25
AND TANK T5 LEVEL BELOW 3.375
AND SYSTEM TIME < 144
THEN PUMP PU8 STATUS IS OPEN
PRIORITY 1

RULE 46
IF SYSTEM CLOCKTIME > 2
AND SYSTEM CLOCKTIME < 18.25
AND TANK T5 LEVEL ABOVE 1.35
AND SYSTEM TIME < 144
THEN PUMP PU8 STATUS IS CLOSED
PRIORITY 1

RULE 47
IF SYSTEM TIME >= 144
AND TANK T5 LEVEL BELOW 2.925
THEN PUMP PU8 STATUS IS OPEN
PRIORITY 2

RULE 48
IF SYSTEM TIME >= 144
AND TANK T5 LEVEL ABOVE 3.6
THEN PUMP PU8 STATUS IS CLOSED
PRIORITY 2

RULE 49
IF TANK T5 LEVEL BELOW 0.675
THEN PUMP PU9 STATUS IS OPEN
PRIORITY 3

RULE 50
IF TANK T5 LEVEL ABOVE 3.825
THEN PUMP PU9 STATUS IS CLOSED
PRIORITY 3

RULE 51
IF SYSTEM CLOCKTIME <= 2.75
OR SYSTEM CLOCKTIME >= 19.75
AND TANK T5 LEVEL BELOW 3.375
AND SYSTEM TIME < 144
THEN PUMP PU9 STATUS IS OPEN
PRIORITY 1

RULE 52
IF SYSTEM CLOCKTIME > 2.75
AND SYSTEM CLOCKTIME < 19.75
AND TANK T5 LEVEL ABOVE 1.125
AND SYSTEM TIME < 144
THEN PUMP PU9 STATUS IS CLOSED
PRIORITY 1

RULE 53
IF SYSTEM TIME >= 144
AND TANK T5 LEVEL BELOW 2.9925
THEN PUMP PU9 STATUS IS OPEN
PRIORITY 2

RULE 54
IF SYSTEM TIME >= 144
AND TANK T5 LEVEL ABOVE 3.6
THEN PUMP PU9 STATUS IS CLOSED
PRIORITY 2

RULE 55
IF TANK T7 LEVEL BELOW 1.25
THEN PUMP PU10 STATUS IS OPEN
PRIORITY 3

RULE 56
IF TANK T7 LEVEL ABOVE 4.5
THEN PUMP PU10 STATUS IS CLOSED
PRIORITY 3

RULE 57
IF SYSTEM CLOCKTIME <= 9.25
OR SYSTEM CLOCKTIME >= 22
AND TANK T7 LEVEL BELOW 4
AND SYSTEM TIME < 144
THEN PUMP PU10 STATUS IS OPEN
PRIORITY 1

RULE 58
IF SYSTEM CLOCKTIME > 9.25
AND SYSTEM CLOCKTIME < 22
AND TANK T7 LEVEL ABOVE 1.75
AND SYSTEM TIME < 144
THEN PUMP PU10 STATUS IS CLOSED
PRIORITY 1

RULE 59
IF SYSTEM TIME >= 144
AND TANK T7 LEVEL BELOW 3.25
THEN PUMP PU10 STATUS IS OPEN
PRIORITY 2

RULE 60
IF SYSTEM TIME >= 144
AND TANK T7 LEVEL ABOVE 4
THEN PUMP PU10 STATUS IS CLOSED
PRIORITY 2

RULE 61
IF TANK T7 LEVEL BELOW 1.75
THEN PUMP PU11 STATUS IS OPEN
PRIORITY 3

RULE 62
IF TANK T7 LEVEL ABOVE 5
THEN PUMP PU11 STATUS IS CLOSED
PRIORITY 3

RULE 63
IF SYSTEM CLOCKTIME <= 7.75
OR SYSTEM CLOCKTIME >= 20.75
AND TANK T7 LEVEL BELOW 4.5
AND SYSTEM TIME < 144
THEN PUMP PU11 STATUS IS OPEN
PRIORITY 1

RULE 64
IF SYSTEM CLOCKTIME > 7.75
AND SYSTEM CLOCKTIME < 20.75
AND TANK T7 LEVEL ABOVE 2.25
AND SYSTEM TIME < 144
THEN PUMP PU11 STATUS IS CLOSED
PRIORITY 1

RULE 65
IF SYSTEM TIME >= 144
AND TANK T7 LEVEL BELOW 3.325
THEN PUMP PU11 STATUS IS OPEN
PRIORITY 2

RULE 66
IF SYSTEM TIME >= 144
AND TANK T7 LEVEL ABOVE 4
THEN PUMP PU11 STATUS IS CLOSED
PRIORITY 2

RULE 67
IF TANK T1 LEVEL BELOW 1.625
THEN PUMP nPuG1p1 STATUS IS OPEN
PRIORITY 3

RULE 68
IF TANK T1 LEVEL ABOVE 5.85
THEN PUMP nPuG1p1 STATUS IS CLOSED
PRIORITY 3

RULE 69
IF SYSTEM CLOCKTIME <= 6.25
OR SYSTEM CLOCKTIME >= 19.75
AND TANK T1 LEVEL BELOW 5.2
AND SYSTEM TIME < 144
THEN PUMP nPuG1p1 STATUS IS OPEN
PRIORITY 1

RULE 70
IF SYSTEM CLOCKTIME > 6.25
AND SYSTEM CLOCKTIME < 19.75
AND TANK T1 LEVEL ABOVE 2.275
AND SYSTEM TIME < 144
THEN PUMP nPuG1p1 STATUS IS CLOSED
PRIORITY 1

RULE 71
IF SYSTEM TIME >= 144
AND TANK T1 LEVEL BELOW 4.5175
THEN PUMP nPuG1p1 STATUS IS OPEN
PRIORITY 2

RULE 72
IF SYSTEM TIME >= 144
AND TANK T1 LEVEL ABOVE 5.2
THEN PUMP nPuG1p1 STATUS IS CLOSED
PRIORITY 2

RULE 73
IF TANK T3 LEVEL BELOW 2.025
THEN PUMP nPuG2p1 STATUS IS OPEN
PRIORITY 3

RULE 74
IF TANK T3 LEVEL ABOVE 6.075
THEN PUMP nPuG2p1 STATUS IS CLOSED
PRIORITY 3

RULE 75
IF SYSTEM CLOCKTIME <= 7.75
OR SYSTEM CLOCKTIME >= 21.25
AND TANK T3 LEVEL BELOW 5.4
AND SYSTEM TIME < 144
THEN PUMP nPuG2p1 STATUS IS OPEN
PRIORITY 1

RULE 76
IF SYSTEM CLOCKTIME > 7.75
AND SYSTEM CLOCKTIME < 21.25
AND TANK T3 LEVEL ABOVE 2.7
AND SYSTEM TIME < 144
THEN PUMP nPuG2p1 STATUS IS CLOSED
PRIORITY 1

RULE 77
IF SYSTEM TIME >= 144
AND TANK T3 LEVEL BELOW 4.59
THEN PUMP nPuG2p1 STATUS IS OPEN
PRIORITY 2

RULE 78
IF SYSTEM TIME >= 144
AND TANK T3 LEVEL ABOVE 5.4
THEN PUMP nPuG2p1 STATUS IS CLOSED
PRIORITY 2

RULE 79
IF TANK T4 LEVEL BELOW 0.94
THEN PUMP nPuG3p1 STATUS IS OPEN
PRIORITY 3

RULE 80
IF TANK T4 LEVEL ABOVE 4.23
THEN PUMP nPuG3p1 STATUS IS CLOSED
PRIORITY 3

RULE 81
IF SYSTEM CLOCKTIME <= 4.5
OR SYSTEM CLOCKTIME >= 17.5
AND TANK T4 LEVEL BELOW 3.76
AND SYSTEM TIME < 144
THEN PUMP nPuG3p1 STATUS IS OPEN
PRIORITY 1

RULE 82
IF SYSTEM CLOCKTIME > 4.5
AND SYSTEM CLOCKTIME < 17.5
AND TANK T4 LEVEL ABOVE 1.41
AND SYSTEM TIME < 144
THEN PUMP nPuG3p1 STATUS IS CLOSED
PRIORITY 1

RULE 83
IF SYSTEM TIME >= 144
AND TANK T4 LEVEL BELOW 3.196
THEN PUMP nPuG3p1 STATUS IS OPEN
PRIORITY 2

RULE 84
IF SYSTEM TIME >= 144
AND TANK T4 LEVEL ABOVE 3.76
THEN PUMP nPuG3p1 STATUS IS CLOSED
PRIORITY 2

RULE 85
IF TANK T4 LEVEL BELOW 0.94
THEN PUMP nPuG3p2 STATUS IS OPEN
PRIORITY 3

RULE 86
IF TANK T4 LEVEL ABOVE 4.23
THEN PUMP nPuG3p2 STATUS IS CLOSED
PRIORITY 3

RULE 87
IF SYSTEM CLOCKTIME <= 2.25
OR SYSTEM CLOCKTIME >= 8.75
AND TANK T4 LEVEL BELOW 3.76
AND SYSTEM TIME < 144
THEN PUMP nPuG3p2 STATUS IS OPEN
PRIORITY 1

RULE 88
IF SYSTEM CLOCKTIME > 2.25
AND SYSTEM CLOCKTIME < 8.75
AND TANK T4 LEVEL ABOVE 1.41
AND SYSTEM TIME < 144
THEN PUMP nPuG3p2 STATUS IS CLOSED
PRIORITY 1

RULE 89
IF SYSTEM TIME >= 144
AND TANK T4 LEVEL BELOW 3.2665
THEN PUMP nPuG3p2 STATUS IS OPEN
PRIORITY 2

RULE 90
IF SYSTEM TIME >= 144
AND TANK T4 LEVEL ABOVE 3.76
THEN PUMP nPuG3p2 STATUS IS CLOSED
PRIORITY 2

RULE 91
IF TANK T5 LEVEL BELOW 1.35
THEN PUMP nPuG4p1 STATUS IS OPEN
PRIORITY 3

RULE 92
IF TANK T5 LEVEL ABOVE 4.275
THEN PUMP nPuG4p1 STATUS IS CLOSED
PRIORITY 3

RULE 93
IF SYSTEM CLOCKTIME <= 2.75
OR SYSTEM CLOCKTIME >= 19
AND TANK T5 LEVEL BELOW 3.825
AND SYSTEM TIME < 144
THEN PUMP nPuG4p1 STATUS IS OPEN
PRIORITY 1

RULE 94
IF SYSTEM CLOCKTIME > 2.75
AND SYSTEM CLOCKTIME < 19
AND TANK T5 LEVEL ABOVE 1.8
AND SYSTEM TIME < 144
THEN PUMP nPuG4p1 STATUS IS CLOSED
PRIORITY 1

RULE 95
IF SYSTEM TIME >= 144
AND TANK T5 LEVEL BELOW 3.06
THEN PUMP nPuG4p1 STATUS IS OPEN
PRIORITY 2

RULE 96
IF SYSTEM TIME >= 144
AND TANK T5 LEVEL ABOVE 3.6
THEN PUMP nPuG4p1 STATUS IS CLOSED
PRIORITY 2

RULE 97
IF TANK T7 LEVEL BELOW 2.25
THEN PUMP nPuG5p1 STATUS IS OPEN
PRIORITY 3

RULE 98
IF TANK T7 LEVEL ABOVE 5
THEN PUMP nPuG5p1 STATUS IS CLOSED
PRIORITY 3

RULE 99
IF SYSTEM CLOCKTIME <= 8
OR SYSTEM CLOCKTIME >= 17
AND TANK T7 LEVEL BELOW 4.5
AND SYSTEM TIME < 144
THEN PUMP nPuG5p1 STATUS IS OPEN
PRIORITY 1

RULE 100
IF SYSTEM CLOCKTIME > 8
AND SYSTEM CLOCKTIME < 17
AND TANK T7 LEVEL ABOVE 2.75
AND SYSTEM TIME < 144
THEN PUMP nPuG5p1 STATUS IS CLOSED
PRIORITY 1

RULE 101
IF SYSTEM TIME >= 144
AND TANK T7 LEVEL BELOW 3.4
THEN PUMP nPuG5p1 STATUS IS OPEN
PRIORITY 2

RULE 102
IF SYSTEM TIME >= 144
AND TANK T7 LEVEL ABOVE 4
THEN PUMP nPuG5p1 STATUS IS CLOSED
PRIORITY 2

RULE 103
IF TANK T7 LEVEL BELOW 0.75
THEN PUMP nPuG5p2 STATUS IS OPEN
PRIORITY 3

RULE 104
IF TANK T7 LEVEL ABOVE 3.5
THEN PUMP nPuG5p2 STATUS IS CLOSED
PRIORITY 3

RULE 105
IF SYSTEM CLOCKTIME <= 6
OR SYSTEM CLOCKTIME >= 15.25
AND TANK T7 LEVEL BELOW 3
AND SYSTEM TIME < 144
THEN PUMP nPuG5p2 STATUS IS OPEN
PRIORITY 1

RULE 106
IF SYSTEM CLOCKTIME > 6
AND SYSTEM CLOCKTIME < 15.25
AND TANK T7 LEVEL ABOVE 1.25
AND SYSTEM TIME < 144
THEN PUMP nPuG5p2 STATUS IS CLOSED
PRIORITY 1

RULE 107
IF SYSTEM TIME >= 144
AND TANK T7 LEVEL BELOW 3.475
THEN PUMP nPuG5p2 STATUS IS OPEN
PRIORITY 2

RULE 108
IF SYSTEM TIME >= 144
AND TANK T7 LEVEL ABOVE 4
THEN PUMP nPuG5p2 STATUS IS CLOSED
PRIORITY 2

RULE 109
IF TANK T2 LEVEL BELOW 2.36
THEN VALVE V2 STATUS IS OPEN
PRIORITY 3

RULE 110
IF TANK T2 LEVEL ABOVE 5.9
THEN VALVE V2 STATUS IS CLOSED
PRIORITY 3

RULE 111
IF SYSTEM TIME >= 144
AND TANK T2 LEVEL BELOW 3.835
THEN VALVE V2 STATUS IS OPEN
PRIORITY 2

RULE 112
IF SYSTEM TIME >= 144
AND TANK T2 LEVEL ABOVE 4.72
THEN VALVE V2 STATUS IS CLOSED
PRIORITY 1



[ENERGY]
 Global Efficiency  	75.0
 Global Price       	1.0
 Global Pattern     	energy
 Demand Charge      	0.0
 Pump 	PU1             	Efficiency	effOld
 Pump 	PU1             	Price     	1.0
 Pump 	PU2             	Efficiency	effOld
 Pump 	PU2             	Price     	1.0
 Pump 	PU3             	Efficiency	effOld
 Pump 	PU3             	Price     	1.0
 Pump 	PU4             	Efficiency	effOld
 Pump 	PU4             	Price     	1.0
 Pump 	PU5             	Efficiency	effOld
 Pump 	PU5             	Price     	1.0
 Pump 	PU6             	Efficiency	effOld
 Pump 	PU6             	Price     	1.0
 Pump 	PU7             	Efficiency	effOld
 Pump 	PU7             	Price     	1.0
 Pump 	PU8             	Efficiency	effOld
 Pump 	PU8             	Price     	1.0
 Pump 	PU9             	Efficiency	effOld
 Pump 	PU9             	Price     	1.0
 Pump 	PU10            	Efficiency	effOld
 Pump 	PU10            	Price     	1.0
 Pump 	PU11            	Efficiency	effOld
 Pump 	PU11            	Price     	1.0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.0
 Order Tank            	1.0
 Order Wall            	1
 Global Bulk           	0.0
 Global Wall           	0.0
 Limiting Potential    	0.0
 Roughness Correlation 	0.0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	0:15 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	0:15 
 Report Start       	0:00 
 Start ClockTime    	00:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.0
 Viscosity          	1.0
 Trials             	100
 Accuracy           	0.01
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	AGE mg/L
 Diffusivity        	1.0
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J511            	-246643.52      	150768.11       
 J411            	-248212.98      	148750.19       
 J414            	-247493.99      	148416.24       
 J415            	-246594.18      	149477.91       
 J416            	-246486.73      	149817.86       
 J417            	-247408.47      	148278.46       
 J418            	-246985.61      	148482.76       
 J419            	-246866.83      	148824.85       
 J310            	-247788.57      	148853.36       
 J311            	-247845.59      	148962.64       
 J312            	-247850.34      	149138.43       
 J313            	-247802.83      	149048.16       
 J314            	-248553.52      	149542.29       
 J315            	-248634.29      	149613.56       
 J316            	-248943.12      	149247.71       
 J318            	-247964.37      	148976.89       
 J319            	-248030.89      	148896.12       
 J210            	-248791.08      	149048.16       
 J211            	-248900.36      	149390.25       
 J212            	-248672.30      	149242.96       
 J214            	-248495.29      	148973.68       
 J217            	-248681.81      	149471.02       
 J218            	-248767.33      	149299.98       
 J219            	-247413.22      	150126.69       
 J110            	-247921.61      	147893.61       
 J420            	-246919.09      	148962.64       
 J421            	-247060.44      	148293.87       
 J422            	-246957.10      	148767.84       
 J1153           	-247793.32      	149509.03       
 J1154           	-247988.12      	149547.04       
 J1155           	-247874.09      	149551.79       
 J425            	-246759.83      	149576.07       
 J426            	-246649.40      	149729.45       
 J1157           	-247870.26      	149649.69       
 J427            	-246649.40      	149594.48       
 J1158           	-247931.11      	149437.76       
 J428            	-247978.62      	148382.99       
 J429            	-248002.38      	148297.46       
 J320            	-247617.53      	148915.13       
 J321            	-247555.76      	148763.09       
 J322            	-247451.23      	148767.84       
 J324            	-247545.10      	148625.15       
 J1056           	-248271.79      	148956.04       
 J327            	-247684.04      	148981.64       
 J1058           	-246843.07      	148050.40       
 J328            	-247589.02      	149057.66       
 J329            	-247517.75      	149086.17       
 J220            	-247384.72      	150017.41       
 J221            	-247650.79      	149356.99       
 J225            	-249057.15      	149171.69       
 J226            	-249218.70      	149029.16       
 J50             	-247845.59      	149276.22       
 J51             	-247788.57      	149366.49       
 J53             	-247612.78      	150639.83       
 J54             	-247723.02      	150717.18       
 J128            	-247446.48      	151143.46       
 J55             	-247802.77      	150140.49       
 J129            	-247140.19      	151214.11       
 J56             	-247608.02      	150250.23       
 J57             	-247527.25      	150155.20       
 J58             	-247688.80      	150388.01       
 J59             	-247551.01      	149960.40       
 J1160           	-247379.97      	148131.17       
 J1161           	-247194.67      	148226.19       
 J431            	-247802.83      	148088.41       
 J432            	-247579.52      	148159.68       
 J433            	-247741.06      	148235.70       
 J434            	-247935.86      	148487.51       
 J435            	-248007.13      	148107.41       
 J436            	-247973.87      	148230.95       
 J438            	-248026.13      	148644.30       
 J1169           	-246120.89      	148877.12       
 J439            	-248030.89      	148449.50       
 J330            	-247636.53      	149143.19       
 J331            	-247598.52      	149214.45       
 J332            	-247538.97      	149631.29       
 J333            	-248368.22      	149946.15       
 J334            	-248262.89      	150005.52       
 J335            	-248506.01      	149941.39       
 J336            	-248648.55      	149912.89       
 J337            	-248857.60      	149722.84       
 J231            	-247037.88      	148853.36       
 J232            	-247132.90      	148843.86       
 J233            	-246827.31      	149717.18       
 J234            	-246913.17      	149873.54       
 J236            	-247281.30      	150502.45       
 J237            	-247408.47      	150445.03       
 J130            	-247698.30      	151076.94       
 J131            	-247109.52      	151079.14       
 J132            	-247199.42      	150943.91       
 J133            	-247280.19      	150967.66       
 J60             	-247484.49      	150055.42       
 J134            	-246919.09      	150364.26       
 J135            	-246995.51      	149926.48       
 J62             	-247650.79      	150131.44       
 J64             	-247565.26      	150720.60       
 J65             	-247446.94      	150674.23       
 J66             	-247612.78      	150426.02       
 J67             	-247630.99      	150551.53       
 J68             	-247855.09      	150658.83       
 J69             	-247950.11      	150497.29       
 J1170           	-246291.93      	148881.87       
 J441            	-246519.12      	149644.17       
 J444            	-248244.69      	149157.44       
 J341            	-248610.54      	149798.86       
 J344            	-246282.43      	148739.33       
 J345            	-246149.39      	148739.33       
 J347            	-246396.46      	148748.83       
 J348            	-247151.91      	148725.08       
 J349            	-247322.95      	148853.36       
 J241            	-247455.99      	150273.98       
 J242            	-247322.95      	150226.47       
 J243            	-247342.65      	150152.76       
 J244            	-247470.24      	150364.26       
 J245            	-247551.24      	150367.49       
 J246            	-247037.88      	150516.30       
 J247            	-247170.87      	150477.91       
 J248            	-247033.12      	150316.74       
 J249            	-247208.92      	150378.51       
 J142            	-248363.47      	148668.06       
 J143            	-248558.27      	148729.83       
 J70             	-248011.88      	150435.52       
 J144            	-248696.06      	148672.81       
 J71             	-247888.66      	150796.93       
 J72             	-248040.39      	150692.09       
 J73             	-247796.64      	150778.53       
 J74             	-248078.40      	150616.07       
 J76             	-247851.85      	150447.24       
 J77             	-247969.12      	150777.61       
 J78             	-247912.10      	149337.99       
 J350            	-246111.38      	149062.41       
 J351            	-247417.98      	148896.12       
 J352            	-247223.17      	149005.40       
 J353            	-247351.46      	149033.91       
 J354            	-247541.51      	148881.87       
 J355            	-247305.84      	148569.94       
 J358            	-247246.93      	148653.81       
 J359            	-247170.91      	148630.05       
 J250            	-247299.19      	150311.99       
 J251            	-246796.64      	150257.06       
 J252            	-246486.73      	150240.72       
 J253            	-247436.98      	151034.18       
 J254            	-247565.26      	151152.96       
 J257            	-246638.77      	150207.46       
 J154            	-246391.71      	147798.58       
 J155            	-246500.98      	147798.58       
 J82             	-247893.10      	149204.95       
 J156            	-246301.43      	147793.83       
 J83             	-247940.61      	149081.42       
 J84             	-247189.27      	150152.76       
 J85             	-247201.54      	150269.33       
 J159            	-246692.34      	147821.47       
 J86             	-247256.43      	150050.67       
 J87             	-247056.88      	150026.92       
 J89             	-247341.96      	151305.00       
 J360            	-247227.93      	148530.27       
 J361            	-247398.97      	148611.05       
 J362            	-247408.47      	149124.18       
 J363            	-246532.83      	149938.04       
 J364            	-246649.40      	149876.69       
 J365            	-248230.44      	149309.48       
 J366            	-248344.47      	149247.71       
 J1208           	-247256.43      	149157.44       
 J367            	-248477.50      	149399.75       
 J369            	-248287.45      	149361.74       
 J160            	-246577.00      	147812.84       
 J161            	-246961.86      	147675.05       
 J162            	-246771.81      	147513.51       
 J163            	-247227.93      	147803.33       
 J164            	-246871.58      	147675.05       
 J91             	-247262.89      	151306.14       
 J165            	-246895.34      	147770.08       
 J166            	-246895.34      	147556.27       
 J167            	-246890.59      	147432.74       
 J94             	-245797.80      	148363.98       
 J95             	-247774.32      	147884.11       
 J96             	-247622.28      	147950.62       
 J97             	-247717.30      	147964.88       
 J976            	-248468.00      	148706.07       
 J571            	-247099.64      	150635.08       
 J572            	-247164.73      	150717.18       
 J573            	-247361.05      	151207.98       
 J574            	-247441.73      	151243.24       
 J575            	-247161.41      	150858.38       
 J576            	-246937.74      	150539.26       
 J370            	-248173.42      	149447.26       
 J371            	-246630.99      	150054.60       
 J372            	-249128.42      	148934.13       
 J373            	-249180.69      	148843.86       
 J374            	-248981.13      	148934.13       
 J375            	-249014.39      	149090.92       
 J376            	-249128.42      	149067.17       
 J377            	-248800.59      	148900.87       
 J1219           	-247660.29      	147741.57       
 J379            	-249275.71      	148929.38       
 J171            	-247332.45      	147546.77       
 J172            	-247199.42      	147485.00       
 J173            	-247332.45      	147751.07       
 J174            	-247109.14      	147432.74       
 J175            	-247085.39      	147575.27       
 J177            	-247622.28      	147808.09       
 J179            	-247774.32      	147817.59       
 J580            	-246686.28      	150677.84       
 J486            	-246995.11      	150801.37       
 J487            	-247066.57      	150876.69       
 J488            	-246974.55      	150686.50       
 J489            	-247080.64      	150986.67       
 J381            	-247322.95      	148739.33       
 J1223           	-248795.84      	149190.70       
 J382            	-247118.65      	148948.38       
 J384            	-247161.41      	149214.45       
 J385            	-246876.33      	150098.19       
 J180            	-247227.93      	147570.52       
 J181            	-247123.40      	147698.81       
 J1024           	-248287.45      	148587.29       
 J183            	-247408.47      	147708.31       
 J1025           	-248225.69      	148468.51       
 J186            	-247413.22      	147627.54       
 J187            	-247265.94      	147622.79       
 J188            	-247536.76      	147565.77       
 J189            	-247446.48      	147561.02       
 J490            	-246876.39      	150753.99       
 J491            	-247072.71      	150784.66       
 J492            	-246913.20      	150858.28       
 J493            	-247226.08      	151054.60       
 J494            	-246771.81      	150668.33       
 J495            	-246881.08      	150616.07       
 J496            	-246781.31      	150511.54       
 J497            	-246765.96      	150803.07       
 J498            	-246857.33      	150483.04       
 J500            	-246610.26      	150920.15       
 J499            	-246471.48      	150925.77       
 J501            	-246440.81      	150864.42       
 J502            	-246391.73      	150956.44       
 J503            	-246462.97      	150782.36       
 J504            	-246538.97      	151036.20       
 J394            	-246173.15      	149604.06       
 J509            	-246325.19      	150806.12       
 J399            	-246287.43      	149888.96       
 J401            	-246348.78      	149809.20       
 J406            	-246201.54      	149661.96       
 J295            	-248026.13      	149290.47       
 J407            	-246424.96      	149665.82       
 J296            	-248116.41      	149228.71       
 J408            	-248235.19      	148268.96       
 J297            	-247536.76      	149299.98       
 J298            	-247712.55      	149242.96       
 J191            	-247479.74      	147461.24       
 J303            	-247897.85      	148858.11       
 J192            	-247033.12      	147850.85       
 J193            	-246957.10      	147926.87       
 J305            	-247817.08      	148758.33       
 J194            	-247493.99      	147793.83       
 J195            	-247584.27      	147651.29       
 J196            	-247375.21      	147850.85       
 J308            	-248005.22      	149796.93       
 J198            	-248311.21      	149594.55       
 J200            	-248149.67      	149547.04       
 J199            	-248250.62      	149698.77       
 J201            	-247741.42      	149704.91       
 J202            	-248591.53      	149366.49       
 J203            	-248734.07      	149594.55       
 J204            	-248306.46      	149798.86       
 J205            	-248472.75      	149314.23       
 J206            	-248339.72      	149513.78       
 J207            	-248477.50      	149499.53       
 J208            	-248843.35      	149613.56       
 J101            	-247926.36      	148017.14       
 J102            	-247812.33      	147993.38       
 J109            	-248045.14      	148007.64       
 J1              	-247075.89      	147770.08       
 J2              	-247536.76      	147694.06       
 J3              	-247265.94      	148064.65       
 J4              	-247508.25      	148007.64       
 J5              	-247641.28      	148045.65       
 J6              	-247042.63      	147988.63       
 J7              	-247170.91      	147964.88       
 J8              	-246990.36      	148221.44       
 J9              	-247109.14      	148164.43       
 J10             	-247926.36      	148178.68       
 J11             	-247836.08      	148411.49       
 J12             	-247579.52      	148363.98       
 J13             	-247731.56      	148554.03       
 J14             	-247132.90      	148463.76       
 J15             	-246353.70      	149570.80       
 J16             	-246258.67      	149437.76       
 J17             	-246287.43      	149729.45       
 J18             	-246256.76      	149551.53       
 J19             	-246404.00      	149459.51       
 J20             	-246238.35      	149778.53       
 J21             	-246391.71      	149974.65       
 J22             	-246815.04      	149974.85       
 J23             	-246759.83      	150011.66       
 J25             	-246115.65      	150361.35       
 J26             	-246152.46      	150250.92       
 J27             	-246211.16      	150440.28       
 J28             	-246054.37      	149418.76       
 J29             	-245864.32      	149732.34       
 J30             	-246268.17      	150373.76       
 J31             	-246277.68      	150259.73       
 J32             	-245750.29      	149485.27       
 J33             	-246072.71      	149563.80       
 J34             	-245949.84      	149699.08       
 J35             	-246238.35      	150097.55       
 J36             	-245935.59      	149808.36       
 J37             	-246538.99      	150083.93       
 J38             	-245907.06      	149600.61       
 J24             	-249004.89      	149756.10       
 J39             	-249114.17      	149808.36       
 J40             	-248909.87      	149033.91       
 J123            	-245474.72      	148321.22       
 J140            	-245517.48      	148444.75       
 J141            	-245579.24      	148363.98       
 J157            	-245688.52      	148316.47       
 J158            	-245588.75      	148202.44       
 J168            	-245892.83      	148397.24       
 J170            	-246021.11      	148354.48       
 J176            	-245987.85      	148511.27       
 J178            	-245888.07      	148482.76       
 J184            	-245745.54      	148459.01       
 J185            	-246078.12      	148573.04       
 J190            	-246196.91      	148539.78       
 J197            	-246358.45      	148554.03       
 J213            	-246201.66      	148401.99       
 J215            	-246258.67      	148644.30       
 J216            	-246448.72      	148587.29       
 J227            	-246557.37      	148643.56       
 J238            	-246698.48      	148643.56       
 J239            	-246524.74      	148834.35       
 J255            	-246396.46      	148948.38       
 J256            	-246771.81      	148824.85       
 J258            	-246567.50      	148516.02       
 J260            	-246296.68      	148976.89       
 J265            	-245959.34      	148706.07       
 J266            	-245945.09      	148905.62       
 J267            	-247465.49      	148976.89       
 J61             	-247916.86      	150582.81       
 J92             	-247857.99      	150551.53       
 J268            	-247992.88      	149195.45       
 J278            	-246662.53      	150506.79       
 J281            	-246458.22      	150573.31       
 J283            	-246524.74      	150682.59       
 J284            	-246330.38      	150600.61       
 J136            	-247256.76      	151232.52       
 J137            	-247185.16      	147641.79       
 J145            	-245403.45      	148430.50       
 J118            	-247765.96      	150269.33       
 J52             	-247052.13      	148710.82       
 J81             	-246164.73      	149312.27       
 J88             	-246072.71      	149827.61       
 J90             	-246581.76      	150316.74       
 J93             	-246379.46      	150201.84       
 J147            	-247275.44      	150663.58       
 J148            	-247798.07      	151015.18       
 J149            	-247790.50      	151122.09       
 J150            	-247913.20      	151048.47       
 J151            	-247527.25      	151262.24       
 J152            	-246802.77      	151183.44       
 J153            	-247600.32      	151293.87       
 J169            	-246888.66      	151109.82       
 J182            	-246833.44      	150987.12       
 J222            	-246833.44      	151115.95       
 J224            	-246735.29      	151097.55       
 J230            	-247956.14      	148717.18       
 J235            	-247969.12      	148829.60       
 J240            	-246342.65      	150698.77       
 J269            	-246215.91      	147789.08       
 J273            	-246215.91      	147936.37       
 J274            	-246215.91      	147665.55       
 J276            	-246040.11      	147665.55       
 J280            	-246044.87      	147793.83       
 J285            	-246044.87      	147936.37       
 J287            	-246866.83      	149090.92       
 J288            	-246657.78      	149109.93       
 J289            	-246743.30      	149238.21       
 J290            	-246586.51      	149204.95       
 J291            	-246496.02      	149416.56       
 J292            	-246657.78      	148791.59       
 J299            	-246596.01      	148948.38       
 J300            	-246672.03      	149014.90       
 J301            	-247232.22      	149649.69       
 J302            	-247066.38      	149722.84       
 J304            	-247394.22      	149827.36       
 J306            	-247265.94      	149903.38       
 J307            	-246942.85      	149566.05       
 J309            	-247094.89      	149613.56       
 J317            	-247023.62      	149361.74       
 J323            	-247170.91      	149409.25       
 N1              	-245189.00      	148679.99       
 N2              	-245464.73      	149322.42       
 N3              	-245393.04      	149016.37       
 N4              	-245150.40      	149046.70       
 N5              	-244593.45      	148911.59       
 N6              	-244780.94      	148776.49       
 N7              	-245075.96      	148679.99       
 N8              	-244962.91      	148867.48       
 N9              	-244976.70      	149184.56       
 N10             	-245224.85      	149341.72       
 N11             	-245388.55      	148447.25       
 R1              	-245840.56      	147793.83       
 T3              	-246422.40      	148459.51       
 T1              	-249114.17      	149950.90       
 T7              	-247541.51      	149418.76       
 T6              	-247033.12      	149124.18       
 T5              	-247570.01      	150863.14       
 T2              	-246845.71      	148674.23       
 T4              	-246160.35      	150738.12       

[VERTICES]
;Link            	X-Coord         	Y-Coord
 parP100         	-246674.49      	147812.46       
 parP100         	-246596.00      	147806.59       
 parP1000        	-248592.06      	149791.21       
 parP1000        	-248324.94      	149791.21       
 parP1016        	-246823.56      	149956.76       
 parP1016        	-246834.08      	149736.00       
 parP1024        	-246691.32      	150658.49       
 parP1024        	-246672.65      	150524.04       
 parP1025        	-247161.92      	150878.37       
 parP1025        	-247184.92      	150930.13       
 parP1026        	-247196.31      	150963.67       
 parP1026        	-247214.31      	151038.43       
 parP1028        	-247079.85      	150966.69       
 parP1028        	-247009.80      	150814.94       
 parP1029        	-247070.63      	150969.35       
 parP1029        	-246932.52      	150863.45       
 parP1030        	-247212.58      	151039.85       
 parP1030        	-247100.62      	150987.55       
 parP1032        	-246875.32      	150773.96       
 parP1032        	-246899.83      	150843.40       
 parP104         	-246902.28      	147537.51       
 parP104         	-246898.95      	147450.91       
 parP1044        	-247577.04      	150844.42       
 parP1044        	-247573.52      	150738.81       
 parP117         	-247989.44      	148098.08       
 parP117         	-247821.94      	148082.50       
 parP118         	-247782.90      	148086.74       
 parP118         	-247594.80      	148146.77       
 parP12          	-248838.15      	149632.87       
 parP12          	-248847.62      	149705.51       
 parP120         	-247562.31      	148149.49       
 parP120         	-247399.34      	148126.21       
 parP123         	-247367.87      	148115.25       
 parP123         	-247285.76      	148067.35       
 parP126         	-249037.53      	149175.57       
 parP126         	-248954.25      	149231.09       
 parP138         	-248733.92      	149574.55       
 parP138         	-248696.06      	149485.06       
 parP139         	-248855.34      	149597.55       
 parP139         	-248903.21      	149410.05       
 parP144         	-247103.68      	148961.65       
 parP144         	-247034.32      	149104.22       
 parP154         	-247559.35      	150385.77       
 parP154         	-247594.12      	150418.83       
 parP155         	-247466.01      	150063.07       
 parP155         	-247420.87      	150108.21       
 parP158         	-247262.42      	150495.86       
 parP158         	-247055.89      	150507.61       
 parP162         	-247215.31      	150359.56       
 parP162         	-247210.42      	150287.25       
 parP166         	-247210.61      	148989.83       
 parP166         	-247138.54      	148950.51       
 parP184         	-247259.96      	149137.75       
 parP184         	-247234.60      	149021.82       
 parP195         	-247188.28      	147974.80       
 parP195         	-247488.96      	148012.91       
 parP215         	-246871.84      	148805.49       
 parP215         	-246855.86      	148691.47       
 parP22          	-246710.09      	147830.68       
 parP22          	-247014.05      	147856.89       
 parP228         	-247664.83      	148987.21       
 parP228         	-247598.67      	149040.14       
 parP23          	-247051.60      	147858.50       
 parP23          	-247356.73      	147858.50       
 parP230         	-247649.09      	149127.62       
 parP230         	-247686.17      	149001.53       
 parP231         	-247613.97      	149201.75       
 parP231         	-247634.59      	149163.10       
 parP235         	-248667.37      	149906.12       
 parP235         	-248849.08      	149740.93       
 parP237         	-246579.60      	149491.60       
 parP237         	-246519.75      	149624.18       
 parP238         	-246508.21      	149660.93       
 parP238         	-246482.59      	149798.29       
 parP245         	-247065.00      	150045.20       
 parP245         	-247170.60      	150145.58       
 parP246         	-247228.34      	150373.71       
 parP246         	-247288.86      	150329.11       
 parP248         	-247315.59      	150323.44       
 parP248         	-247531.55      	150370.99       
 parP25          	-247395.18      	147849.75       
 parP25          	-247480.64      	147808.73       
 parP251         	-247497.78      	149085.01       
 parP251         	-247423.41      	149110.88       
 parP255         	-248268.08      	149366.70       
 parP255         	-248183.61      	149430.05       
 parP256         	-246640.50      	150037.01       
 parP256         	-246655.11      	149895.86       
 parP258         	-249144.30      	148921.97       
 parP258         	-249178.05      	148863.69       
 parP26          	-247211.51      	147791.91       
 parP26          	-247095.58      	147766.55       
 parP266         	-247311.51      	150296.24       
 parP266         	-247325.38      	150246.32       
 parP27          	-247066.60      	147752.37       
 parP27          	-246980.95      	147681.00       
 parP287         	-246866.23      	148844.84       
 parP287         	-246905.38      	148948.08       
 parP291         	-246742.82      	149586.59       
 parP291         	-246653.99      	149709.98       
 parP293         	-246668.88      	149598.99       
 parP293         	-246742.86      	149586.66       
 parP295         	-247945.28      	148172.19       
 parP295         	-247998.34      	148125.37       
 parP297         	-248200.68      	148734.42       
 parP297         	-248045.98      	148646.75       
 parP299         	-247974.12      	148250.95       
 parP299         	-247988.07      	148283.49       
 parP301         	-247925.80      	148470.22       
 parP301         	-247855.42      	148416.60       
 parP302         	-247834.03      	148391.60       
 parP302         	-247756.58      	148248.32       
 parP308         	-246633.70      	149741.85       
 parP308         	-246535.16      	149918.18       
 parP34          	-247787.23      	147832.87       
 parP34          	-247901.68      	147891.94       
 parP340         	-246780.57      	150650.35       
 parP340         	-246787.83      	150530.45       
 parP341         	-246801.30      	150512.22       
 parP341         	-246842.72      	150496.69       
 parP344         	-246949.74      	150555.26       
 parP344         	-247079.84      	150632.26       
 parP349         	-246481.99      	150788.54       
 parP349         	-246625.70      	150777.19       
 parP372         	-247399.93      	150111.74       
 parP372         	-247276.40      	150051.84       
 parP374         	-246847.74      	149084.97       
 parP374         	-246675.49      	149100.63       
 parP375         	-246668.09      	149092.79       
 parP375         	-246676.86      	149034.31       
 parP376         	-246663.16      	148996.97       
 parP376         	-246614.96      	148954.79       
 parP380         	-246726.81      	149226.89       
 parP380         	-246606.17      	149201.30       
 parP381         	-246507.63      	149432.84       
 parP381         	-246574.45      	149474.61       
 parP384         	-247082.03      	150802.36       
 parP384         	-247142.31      	150852.46       
 parP385         	-246872.64      	150470.18       
 parP385         	-246917.36      	150384.18       
 parP386         	-246913.44      	150383.44       
 parP386         	-246928.17      	150521.70       
 parP397         	-247520.07      	149624.76       
 parP397         	-247250.21      	149640.94       
 parP398         	-247212.23      	149650.14       
 parP398         	-247080.20      	149708.38       
 parP399         	-247060.96      	149703.59       
 parP399         	-246960.30      	149575.83       
 parP402         	-246958.20      	149578.87       
 parP402         	-247074.97      	149615.35       
 parP403         	-247374.42      	149830.20       
 parP403         	-247277.93      	149887.38       
 parP409         	-247246.14      	149906.19       
 parP409         	-247068.89      	150010.93       
 parP42          	-247732.32      	150734.89       
 parP42          	-247777.55      	150772.58       
 parP44          	-247607.86      	150445.41       
 parP44          	-247620.76      	150534.34       
 parP445         	-247389.67      	148271.63       
 parP445         	-247078.56      	148285.41       
 parP465         	-247060.65      	148313.87       
 parP465         	-247118.61      	148449.77       
 parP467         	-246946.05      	148784.51       
 parP467         	-246915.12      	148943.04       
 parP468         	-246905.03      	148976.86       
 parP468         	-246866.71      	149070.92       
 parP527         	-246689.74      	150697.54       
 parP527         	-246749.58      	150791.59       
 parP53          	-247181.19      	149211.51       
 parP53          	-247244.52      	149173.51       
 parP57          	-247183.59      	150171.94       
 parP57          	-247191.99      	150251.76       
 parP596         	-247610.76      	150270.04       
 parP596         	-247672.85      	150375.94       
 parP609         	-247533.38      	150174.24       
 parP609         	-247590.22      	150241.11       
 parP633         	-247720.74      	150697.31       
 parP633         	-247646.65      	150563.97       
 parP69          	-248812.90      	149180.26       
 parP69          	-248905.19      	149053.36       
 parP752         	-247529.85      	149318.75       
 parP752         	-247533.12      	149400.60       
 parP756         	-245488.92      	148335.30       
 parP756         	-245559.24      	148364.07       
 parP760         	-247731.90      	149237.89       
 parP760         	-247840.24      	149155.70       
 parP761         	-247870.05      	149135.03       
 parP761         	-247929.07      	149097.76       
 parP787         	-246452.49      	148567.65       
 parP787         	-246433.62      	148476.06       
 parP788         	-246461.61      	148602.58       
 parP788         	-246537.44      	148641.86       
 parP791         	-246575.85      	148651.21       
 parP791         	-246680.00      	148651.21       
 parP796         	-246771.98      	148804.85       
 parP796         	-246712.50      	148657.82       
 parP811         	-247617.67      	148895.13       
 parP811         	-247569.81      	148777.33       
 parP813         	-247600.15      	149041.04       
 parP813         	-247621.41      	148934.75       
 parP815         	-247537.75      	149086.41       
 parP815         	-247574.71      	149071.63       
 parP819         	-247795.47      	149528.91       
 parP819         	-247854.68      	149637.15       
 parP841         	-247553.78      	149289.48       
 parP841         	-247593.91      	149233.91       
 parP842         	-247668.78      	150140.18       
 parP842         	-247783.87      	150147.03       
 parP844         	-247553.71      	149980.22       
 parP844         	-247634.87      	150119.34       
 parP853         	-247619.76      	150568.08       
 parP853         	-247609.02      	150620.19       
 parP880         	-247360.04      	148132.79       
 parP880         	-247207.62      	148210.95       
 parP89          	-249031.45      	149080.48       
 parP89          	-249123.74      	148953.58       
 parP892         	-247506.13      	148432.13       
 parP892         	-247711.74      	148551.38       
 parP9           	-248665.42      	149261.74       
 parP9           	-248673.39      	149452.88       
 parP90          	-249120.77      	148952.61       
 parP90          	-249120.77      	149048.69       
 parP915         	-247276.12      	149160.97       
 parP915         	-247392.05      	149135.61       
 parP933         	-246650.94      	150056.02       
 parP933         	-246744.72      	150024.76       
 parP934         	-246770.10      	150028.82       
 parP934         	-246856.93      	150093.32       
 parP935         	-246874.96      	150078.24       
 parP935         	-246830.12      	149987.99       
 parP947         	-246034.68      	149415.23       
 parP947         	-245766.71      	149473.84       
 parP948         	-245751.08      	149505.25       
 parP948         	-245849.63      	149718.77       
 parP96          	-247490.75      	148396.50       
 parP96          	-247424.72      	148290.12       
 parP966         	-248458.39      	149405.63       
 parP966         	-248349.07      	149496.10       
 parP973         	-247951.11      	149437.52       
 parP973         	-248216.47      	149323.79       
 parP98          	-246319.48      	147802.44       
 parP98          	-246372.86      	147805.25       
 parP984         	-247330.60      	148834.88       
 parP984         	-247330.60      	148757.81       
 parP988         	-247122.82      	148861.13       
 parP988         	-247113.56      	148929.04       
 parP99          	-247930.00      	147911.77       
 parP99          	-248026.37      	148000.73       
 parP991         	-248492.25      	148993.45       
 parP991         	-248579.70      	149350.36       
 parP994         	-248233.27      	149688.81       
 parP994         	-247889.57      	149644.46       
 parP995         	-247850.26      	149649.93       
 parP995         	-247755.39      	149690.60       
 parP996         	-247553.72      	149644.80       
 parP996         	-247721.44      	149705.79       
 parP997         	-247756.35      	149718.22       
 parP997         	-247985.25      	149798.07       
 parP998         	-248023.65      	149804.70       
 parP998         	-248287.93      	149806.40       
 parP999         	-248717.96      	149606.40       
 parP999         	-248613.55      	149779.09       
 nPuG1p1         	-246063.55      	147800.97       
 nPuG1p1         	-246197.65      	147797.24       
 nPuG2p1         	-246687.40      	149002.10       
 nPuG2p1         	-246770.00      	148844.77       
 nPuG3p1         	-246727.04      	149249.86       
 nPuG3p1         	-246597.44      	149458.18       
 nPuG3p2         	-246740.04      	149257.94       
 nPuG3p2         	-246610.44      	149466.26       
 nPuG4p1         	-247239.01      	149668.50       
 nPuG4p1         	-247376.11      	149818.86       
 nPuG5p1         	-246956.76      	149551.68       
 nPuG5p1         	-247023.94      	149381.74       
 nPuG5p2         	-246942.53      	149546.05       
 nPuG5p2         	-247009.71      	149376.11       

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node
 -245964.09       147727.31        "Source R1"                 
 -246572.25       148116.92        "Pumping Station S1 J285"                 
 -249280.46       150121.94        "Tank T1 T1"                 
 -247584.27       149585.05        "T7 T7"                 
 -246904.84       148601.54        "T2 T2"                 
 -251418.52       149865.37        "Tank T3"                 
 -246462.97       148382.99        "T3 T3"                 
 -247755.31       150934.40        "T5 T5"                 
 -246211.16       150948.66        "T4 T4"                 
 -247071.13       149285.72        "T6 T6"                 
 -246596.01       149105.18        "S2 J300"                 
 -247551.01       149832.12        "S4 J304"                 
 -247318.20       149585.05        "S5 J323"                 
 -246486.73       149328.48        "S3 J291"                 

[BACKDROP]
 DIMENSIONS     	-249509.82      	147239.07       	-244359.34      	151499.81       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
